Report: MyBuilding: Summary,Orientation,Heating HTM,Cooling HTM,Heating CFM,Cooling CFM
Windows: Window1,N,66.79,26.2
Windows: Window2,E,66.79,76.5
Windows: Window3,S,66.79,39.63
Windows: Window4,W,66.79,76.5
Doors: Door1,S,21.14,6.13
Doors: Door2,N,21.14,6.13
Above Grade Walls: RimJoist1,N,12.83,3.82
Above Grade Walls: RimJoist2,E,12.83,3.82
Above Grade Walls: RimJoist3,S,12.83,3.82
Above Grade Walls: RimJoist4,W,12.83,3.82
Above Grade Walls: Wall1,N,5.47,1.03
Above Grade Walls: Wall2,E,5.47,1.03
Above Grade Walls: Wall3,S,5.47,1.03
Above Grade Walls: Wall4,W,5.47,1.03
Above Grade Walls: FoundationWall1,N,47.37,4.33
Above Grade Walls: FoundationWall2,E,47.37,4.33
Above Grade Walls: FoundationWall3,S,47.37,4.33
Above Grade Walls: FoundationWall4,W,47.37,4.33
Below Grade Walls: FoundationWall1,N,10.42,0
Below Grade Walls: FoundationWall2,E,10.42,0
Below Grade Walls: FoundationWall3,S,10.42,0
Below Grade Walls: FoundationWall4,W,10.42,0
Ceilings: Floor1,,3.48,1.77
Floors: Slab1,,1.59,0
Infiltration,,,,294,138
Ventilation,,,,0,0

Report: MyBuilding: Loads,Area (ft^2),Length (ft),Wall Area Ratio,Heating (Btuh),Cooling Sensible (Btuh),Cooling Latent (Btuh)
Windows: Window1,90.0,,,6011,2358
Windows: Window2,45.0,,,3005,3442
Windows: Window3,90.0,,,6011,3567
Windows: Window4,45.0,,,3005,3442
Doors: Door1,20.0,,,423,123
Doors: Door2,20.0,,,423,123
Above Grade Walls: RimJoist1,42.7,,,548,163
Above Grade Walls: RimJoist2,20.3,,,260,78
Above Grade Walls: RimJoist3,42.7,,,548,163
Above Grade Walls: RimJoist4,20.3,,,260,78
Above Grade Walls: Wall1,366.0,,,2001,375
Above Grade Walls: Wall2,171.0,,,935,175
Above Grade Walls: Wall3,326.0,,,1782,334
Above Grade Walls: Wall4,171.0,,,935,175
Above Grade Walls: FoundationWall1,38.01,,,1801,165
Above Grade Walls: FoundationWall2,18.01,,,853,78
Above Grade Walls: FoundationWall3,38.01,,,1801,165
Above Grade Walls: FoundationWall4,18.01,,,853,78
Below Grade Walls: FoundationWall1,375.19,,,3909,0
Below Grade Walls: FoundationWall2,177.79,,,1852,0
Below Grade Walls: FoundationWall3,375.19,,,3909,0
Below Grade Walls: FoundationWall4,177.79,,,1852,0
Ceilings: Floor1,1539.0,,,5362,2721
Floors: Slab1,1539.0,,,2448,0
Infiltration,,,1.0,16862,1559,-2252
Internal Gains,,,,,3320,800
Ducts,,,,0,0,0
Ventilation,,,,0,0,0
Piping,,,,0
Blower Heat,,,,,0
AED Excursion,,,,,123
Total,,,,67650,22805,-1452

Report: MyBuilding: AED Curve,Hr 8 (Btuh),Hr 9 (Btuh),Hr 10 (Btuh),Hr 11 (Btuh),Hr 12 (Btuh),Hr 13 (Btuh),Hr 14 (Btuh),Hr 15 (Btuh),Hr 16 (Btuh),Hr 17 (Btuh),Hr 18 (Btuh),Hr 19 (Btuh)
MyBuilding,5237,7923,10457,12606,14242,15685,16680,16974,16466,15551,13584,10146

Report: MyBuilding: Summary,Orientation,Heating HTM,Cooling HTM,Heating CFM,Cooling CFM
Windows: Window1,N,20.86,9.21
Windows: Window2,E,20.86,30.57
Windows: Window3,S,20.86,15.19
Windows: Window4,W,20.86,30.57
Doors: Door1,S,14.36,5.17
Above Grade Walls: RimJoist1,,2.75,0.35
Above Grade Walls: Wall1,,2.75,0.35
Above Grade Walls: FoundationWall1,,6.07,0.84
Below Grade Walls: FoundationWall1,,3.33,0
Ceilings: Floor1,,1.61,1.7
Floors: Slab1,,1.29,0
Infiltration,,,,80,41
Ventilation,,,,0,0

Report: MyBuilding: Loads,Area (ft^2),Length (ft),Wall Area Ratio,Heating (Btuh),Cooling Sensible (Btuh),Cooling Latent (Btuh)
Windows: Window1,108.0,,,2252,995
Windows: Window2,72.0,,,1502,2201
Windows: Window3,108.0,,,2252,1640
Windows: Window4,72.0,,,1502,2201
Doors: Door1,40.0,,,575,207
Above Grade Walls: RimJoist1,115.6,,,318,41
Above Grade Walls: Wall1,800.0,,,2198,281
Above Grade Walls: FoundationWall1,150.0,,,910,126
Below Grade Walls: FoundationWall1,1050.0,,,3492,0
Ceilings: Floor1,1350.0,,,2171,2293
Floors: Slab1,1350.0,,,1738,0
Infiltration,,,1.0,4620,622,-661
Internal Gains,,,,,3320,800
Ducts,,,,8709,6112,0
Ventilation,,,,0,0,0
Piping,,,,0
Blower Heat,,,,,0
AED Excursion,,,,,0
Total,,,,32239,20039,139

Report: MyBuilding: AED Curve,Hr 8 (Btuh),Hr 9 (Btuh),Hr 10 (Btuh),Hr 11 (Btuh),Hr 12 (Btuh),Hr 13 (Btuh),Hr 14 (Btuh),Hr 15 (Btuh),Hr 16 (Btuh),Hr 17 (Btuh),Hr 18 (Btuh),Hr 19 (Btuh)
MyBuilding,7096,8426,9468,9836,9977,10708,11276,11195,10565,9739,7873,3306

Report: MyBuilding: Summary,Orientation,Heating HTM,Cooling HTM,Heating CFM,Cooling CFM
Windows: Window1,N,20.86,9.21
Windows: Window2,E,20.86,30.57
Windows: Window3,S,20.86,15.19
Windows: Window4,W,20.86,30.57
Doors: Door1,S,14.36,5.17
Above Grade Walls: Wall1,,2.75,0.35
Ceilings: Floor1,,1.61,1.7
Floors: Slab1,,78.84,0
Infiltration,,,,40,20
Ventilation,,,,0,0

Report: MyBuilding: Loads,Area (ft^2),Length (ft),Wall Area Ratio,Heating (Btuh),Cooling Sensible (Btuh),Cooling Latent (Btuh)
Windows: Window1,108.0,,,2252,995
Windows: Window2,72.0,,,1502,2201
Windows: Window3,108.0,,,2252,1640
Windows: Window4,72.0,,,1502,2201
Doors: Door1,40.0,,,575,207
Above Grade Walls: Wall1,800.0,,,2198,281
Ceilings: Floor1,1350.0,,,2171,2293
Floors: Slab1,,150,,11827,0
Infiltration,,,1.0,2310,311,-331
Internal Gains,,,,,3320,800
Ducts,,,,1699,0,0
Ventilation,,,,0,0,0
Piping,,,,0
Blower Heat,,,,,0
AED Excursion,,,,,0
Total,,,,28288,13449,469

Report: MyBuilding: AED Curve,Hr 8 (Btuh),Hr 9 (Btuh),Hr 10 (Btuh),Hr 11 (Btuh),Hr 12 (Btuh),Hr 13 (Btuh),Hr 14 (Btuh),Hr 15 (Btuh),Hr 16 (Btuh),Hr 17 (Btuh),Hr 18 (Btuh),Hr 19 (Btuh)
MyBuilding,7096,8426,9468,9836,9977,10708,11276,11195,10565,9739,7873,3306

Report: MyBuilding: Summary,Orientation,Heating HTM,Cooling HTM,Heating CFM,Cooling CFM
Windows: Window1,N,20.86,9.21
Windows: Window2,E,20.86,30.57
Windows: Window3,S,20.86,15.19
Windows: Window4,W,20.86,30.57
Doors: Door1,S,14.36,5.17
Doors: Door3,N,13.23,4.04
Above Grade Walls: RimJoist1,,2.75,0.35
Above Grade Walls: Wall1,,2.75,0.35
Above Grade Walls: Wall3,,2.53,0.77
Above Grade Walls: FoundationWall1,,6.07,0.84
Below Grade Walls: FoundationWall1,,3.33,0
Ceilings: Floor1,,1.61,1.7
Floors: Floor2,,1.48,0.45
Floors: Slab1,,1.29,0
Infiltration,,,,56,29
Ventilation,,,,0,0

Report: MyBuilding: Loads,Area (ft^2),Length (ft),Wall Area Ratio,Heating (Btuh),Cooling Sensible (Btuh),Cooling Latent (Btuh)
Windows: Window1,108.0,,,2252,995
Windows: Window2,72.0,,,1502,2201
Windows: Window3,108.0,,,2252,1640
Windows: Window4,72.0,,,1502,2201
Doors: Door1,40.0,,,575,207
Doors: Door3,4.0,,,53,16
Above Grade Walls: RimJoist1,115.6,,,318,41
Above Grade Walls: Wall1,800.0,,,2198,281
Above Grade Walls: Wall3,316.0,,,800,244
Above Grade Walls: FoundationWall1,150.0,,,910,126
Below Grade Walls: FoundationWall1,1050.0,,,3492,0
Ceilings: Floor1,1350.0,,,2171,2293
Floors: Floor2,400.0,,,592,181
Floors: Slab1,950.0,,,1223,0
Infiltration,,,1.0,3251,438,-465
Internal Gains,,,,,3320,800
Ducts,,,,8696,6148,0
Ventilation,,,,0,0,0
Piping,,,,0
Blower Heat,,,,,0
AED Excursion,,,,,0
Total,,,,31787,20332,335

Report: MyBuilding: AED Curve,Hr 8 (Btuh),Hr 9 (Btuh),Hr 10 (Btuh),Hr 11 (Btuh),Hr 12 (Btuh),Hr 13 (Btuh),Hr 14 (Btuh),Hr 15 (Btuh),Hr 16 (Btuh),Hr 17 (Btuh),Hr 18 (Btuh),Hr 19 (Btuh)
MyBuilding,7096,8426,9468,9836,9977,10708,11276,11195,10565,9739,7873,3306

Report: MyBuilding: Summary,Orientation,Heating HTM,Cooling HTM,Heating CFM,Cooling CFM
Windows: Window1,N,20.86,9.21
Windows: Window2,E,20.86,30.57
Windows: Window3,S,20.86,15.19
Windows: Window4,W,20.86,30.57
Doors: Door1,S,14.36,5.17
Above Grade Walls: Wall1,,2.75,0.35
Ceilings: Floor2,,1.61,1.7
Floors: Floor1,,2.6,0.69
Infiltration,,,,40,20
Ventilation,,,,0,0

Report: MyBuilding: Loads,Area (ft^2),Length (ft),Wall Area Ratio,Heating (Btuh),Cooling Sensible (Btuh),Cooling Latent (Btuh)
Windows: Window1,108.0,,,2252,995
Windows: Window2,72.0,,,1502,2201
Windows: Window3,108.0,,,2252,1640
Windows: Window4,72.0,,,1502,2201
Doors: Door1,40.0,,,575,207
Above Grade Walls: Wall1,800.0,,,2198,281
Ceilings: Floor2,1350.0,,,2171,2293
Floors: Floor1,1350.0,,,3507,930
Infiltration,,,1.0,2310,311,-331
Internal Gains,,,,,3320,800
Ducts,,,,4978,256,0
Ventilation,,,,0,0,0
Piping,,,,0
Blower Heat,,,,,0
AED Excursion,,,,,0
Total,,,,23247,14636,469

Report: MyBuilding: AED Curve,Hr 8 (Btuh),Hr 9 (Btuh),Hr 10 (Btuh),Hr 11 (Btuh),Hr 12 (Btuh),Hr 13 (Btuh),Hr 14 (Btuh),Hr 15 (Btuh),Hr 16 (Btuh),Hr 17 (Btuh),Hr 18 (Btuh),Hr 19 (Btuh)
MyBuilding,7096,8426,9468,9836,9977,10708,11276,11195,10565,9739,7873,3306

Report: MyBuilding: Summary,Orientation,Heating HTM,Cooling HTM,Heating CFM,Cooling CFM
Windows: Window1,N,20.86,9.21
Windows: Window2,E,20.86,30.57
Windows: Window3,S,20.86,15.19
Windows: Window4,W,20.86,30.57
Doors: Door1,S,14.36,5.17
Above Grade Walls: RimJoist1,,2.75,0.35
Above Grade Walls: Wall1,,2.75,0.35
Above Grade Walls: FoundationWall1,,6.07,0.84
Below Grade Walls: FoundationWall1,,4.14,0
Ceilings: Floor1,,1.61,1.7
Floors: Slab1,,1.75,0
Infiltration,,,,60,30
Ventilation,,,,0,0

Report: MyBuilding: Loads,Area (ft^2),Length (ft),Wall Area Ratio,Heating (Btuh),Cooling Sensible (Btuh),Cooling Latent (Btuh)
Windows: Window1,108.0,,,2252,995
Windows: Window2,72.0,,,1502,2201
Windows: Window3,108.0,,,2252,1640
Windows: Window4,72.0,,,1502,2201
Doors: Door1,40.0,,,575,207
Above Grade Walls: RimJoist1,115.6,,,318,41
Above Grade Walls: Wall1,800.0,,,2198,281
Above Grade Walls: FoundationWall1,150.0,,,910,126
Below Grade Walls: FoundationWall1,450.0,,,1864,0
Ceilings: Floor1,1350.0,,,2171,2293
Floors: Slab1,1350.0,,,2362,0
Infiltration,,,1.0,3465,467,-496
Internal Gains,,,,,3320,800
Ducts,,,,0,0,0
Ventilation,,,,0,0,0
Piping,,,,0
Blower Heat,,,,,0
AED Excursion,,,,,0
Total,,,,21371,13772,304

Report: MyBuilding: AED Curve,Hr 8 (Btuh),Hr 9 (Btuh),Hr 10 (Btuh),Hr 11 (Btuh),Hr 12 (Btuh),Hr 13 (Btuh),Hr 14 (Btuh),Hr 15 (Btuh),Hr 16 (Btuh),Hr 17 (Btuh),Hr 18 (Btuh),Hr 19 (Btuh)
MyBuilding,7096,8426,9468,9836,9977,10708,11276,11195,10565,9739,7873,3306

Report: MyBuilding: Summary,Orientation,Heating HTM,Cooling HTM,Heating CFM,Cooling CFM
Windows: Window1,N,20.86,9.21
Windows: Window2,E,20.86,30.57
Windows: Window3,S,20.86,15.19
Windows: Window4,W,20.86,30.57
Doors: Door1,S,14.36,5.17
Above Grade Walls: Wall1,,2.75,0.35
Ceilings: Floor2,,1.61,1.7
Floors: Floor1,,3.38,0.36
Infiltration,,,,40,20
Ventilation,,,,0,0

Report: MyBuilding: Loads,Area (ft^2),Length (ft),Wall Area Ratio,Heating (Btuh),Cooling Sensible (Btuh),Cooling Latent (Btuh)
Windows: Window1,108.0,,,2252,995
Windows: Window2,72.0,,,1502,2201
Windows: Window3,108.0,,,2252,1640
Windows: Window4,72.0,,,1502,2201
Doors: Door1,40.0,,,575,207
Above Grade Walls: Wall1,800.0,,,2198,281
Ceilings: Floor2,1350.0,,,2171,2293
Floors: Floor1,1350.0,,,4563,488
Infiltration,,,1.0,2310,311,-331
Internal Gains,,,,,3320,800
Ducts,,,,8549,6153,0
Ventilation,,,,0,0,0
Piping,,,,0
Blower Heat,,,,,0
AED Excursion,,,,,0
Total,,,,27874,20090,469

Report: MyBuilding: AED Curve,Hr 8 (Btuh),Hr 9 (Btuh),Hr 10 (Btuh),Hr 11 (Btuh),Hr 12 (Btuh),Hr 13 (Btuh),Hr 14 (Btuh),Hr 15 (Btuh),Hr 16 (Btuh),Hr 17 (Btuh),Hr 18 (Btuh),Hr 19 (Btuh)
MyBuilding,7096,8426,9468,9836,9977,10708,11276,11195,10565,9739,7873,3306

Report: MyBuilding: Summary,Orientation,Heating HTM,Cooling HTM,Heating CFM,Cooling CFM
Windows: Window1,N,20.86,9.21
Windows: Window2,E,20.86,30.57
Windows: Window3,S,20.86,15.19
Windows: Window4,W,20.86,30.57
Windows: Window5,N,20.86,9.87
Doors: Door1,S,14.36,5.17
Above Grade Walls: RimJoist1,,2.75,0.35
Above Grade Walls: Wall1,,2.75,0.35
Above Grade Walls: FoundationWall1,,6.07,0.84
Above Grade Walls: FoundationWall2,,6.07,0.84
Above Grade Walls: FoundationWall3,,6.07,0.84
Below Grade Walls: FoundationWall1,,3.33,0
Below Grade Walls: FoundationWall2,,4.14,0
Ceilings: Floor1,,1.61,1.7
Floors: Slab1,,1.74,0
Infiltration,,,,103,53
Ventilation,,,,0,0

Report: MyBuilding: Loads,Area (ft^2),Length (ft),Wall Area Ratio,Heating (Btuh),Cooling Sensible (Btuh),Cooling Latent (Btuh)
Windows: Window1,108.0,,,2252,995
Windows: Window2,72.0,,,1502,2201
Windows: Window3,108.0,,,2252,1640
Windows: Window4,72.0,,,1502,2201
Windows: Window5,20.0,,,417,197
Doors: Door1,40.0,,,575,207
Above Grade Walls: RimJoist1,115.6,,,318,41
Above Grade Walls: Wall1,800.0,,,2198,281
Above Grade Walls: FoundationWall1,60.0,,,364,51
Above Grade Walls: FoundationWall2,150.0,,,910,126
Above Grade Walls: FoundationWall3,220.0,,,1335,185
Below Grade Walls: FoundationWall1,420.0,,,1397,0
Below Grade Walls: FoundationWall2,90.0,,,373,0
Ceilings: Floor1,1350.0,,,2171,2293
Floors: Slab1,1350.0,,,2345,0
Infiltration,,,1.0,5981,808,-858
Internal Gains,,,,,3320,800
Ducts,,,,8774,6132,0
Ventilation,,,,0,0,0
Piping,,,,0
Blower Heat,,,,,0
AED Excursion,,,,,0
Total,,,,34665,20678,-58

Report: MyBuilding: AED Curve,Hr 8 (Btuh),Hr 9 (Btuh),Hr 10 (Btuh),Hr 11 (Btuh),Hr 12 (Btuh),Hr 13 (Btuh),Hr 14 (Btuh),Hr 15 (Btuh),Hr 16 (Btuh),Hr 17 (Btuh),Hr 18 (Btuh),Hr 19 (Btuh)
MyBuilding,7276,8656,9745,10155,10325,11072,11641,11551,10897,10070,8227,3439

Report: MyBuilding: Summary,Orientation,Heating HTM,Cooling HTM,Heating CFM,Cooling CFM
Windows: Window1,N,20.86,9.21
Windows: Window2,E,20.86,30.57
Windows: Window3,S,20.86,15.19
Windows: Window4,W,20.86,30.57
Doors: Door1,S,14.36,5.17
Above Grade Walls: Wall1,,2.75,0.35
Ceilings: Floor2,,1.61,1.7
Floors: Floor1,,2.63,0.7
Floors: Floor3,,2.62,0.69
Infiltration,,,,40,20
Ventilation,,,,0,0

Report: MyBuilding: Loads,Area (ft^2),Length (ft),Wall Area Ratio,Heating (Btuh),Cooling Sensible (Btuh),Cooling Latent (Btuh)
Windows: Window1,108.0,,,2252,995
Windows: Window2,72.0,,,1502,2201
Windows: Window3,108.0,,,2252,1640
Windows: Window4,72.0,,,1502,2201
Doors: Door1,40.0,,,575,207
Above Grade Walls: Wall1,800.0,,,2198,281
Ceilings: Floor2,1350.0,,,2171,2293
Floors: Floor1,675.0,,,1773,470
Floors: Floor3,675.0,,,1766,468
Infiltration,,,1.0,2310,311,-331
Internal Gains,,,,,3320,800
Ducts,,,,4969,246,0
Ventilation,,,,0,0,0
Piping,,,,0
Blower Heat,,,,,0
AED Excursion,,,,,0
Total,,,,23269,14634,469

Report: MyBuilding: AED Curve,Hr 8 (Btuh),Hr 9 (Btuh),Hr 10 (Btuh),Hr 11 (Btuh),Hr 12 (Btuh),Hr 13 (Btuh),Hr 14 (Btuh),Hr 15 (Btuh),Hr 16 (Btuh),Hr 17 (Btuh),Hr 18 (Btuh),Hr 19 (Btuh)
MyBuilding,7096,8426,9468,9836,9977,10708,11276,11195,10565,9739,7873,3306

Report: MyBuilding: Summary,Orientation,Heating HTM,Cooling HTM,Heating CFM,Cooling CFM
Windows: Window1,N,20.86,9.21
Windows: Window2,E,20.86,30.57
Windows: Window3,S,20.86,15.19
Windows: Window4,W,20.86,30.57
Doors: Door1,S,14.36,5.17
Above Grade Walls: RimJoist1,,2.75,0.35
Above Grade Walls: Wall1,,2.75,0.35
Above Grade Walls: FoundationWall1,,41.66,6.61
Above Grade Walls: FoundationWall2,,6.07,0.84
Above Grade Walls: FoundationWall3,,41.66,6.61
Above Grade Walls: FoundationWall4,,6.07,0.84
Below Grade Walls: FoundationWall1,,9.24,0
Below Grade Walls: FoundationWall2,,3.33,0
Below Grade Walls: FoundationWall3,,14.85,0
Below Grade Walls: FoundationWall4,,4.14,0
Ceilings: Floor1,,1.61,1.7
Floors: Slab1,,1.6,0
Floors: Slab2,,1.12,0
Infiltration,,,,80,41
Ventilation,,,,0,0

Report: MyBuilding: Loads,Area (ft^2),Length (ft),Wall Area Ratio,Heating (Btuh),Cooling Sensible (Btuh),Cooling Latent (Btuh)
Windows: Window1,108.0,,,2252,995
Windows: Window2,72.0,,,1502,2201
Windows: Window3,108.0,,,2252,1640
Windows: Window4,72.0,,,1502,2201
Doors: Door1,40.0,,,575,207
Above Grade Walls: RimJoist1,115.6,,,318,41
Above Grade Walls: Wall1,800.0,,,2198,281
Above Grade Walls: FoundationWall1,20.0,,,833,132
Above Grade Walls: FoundationWall2,30.0,,,182,25
Above Grade Walls: FoundationWall3,200.0,,,8332,1321
Above Grade Walls: FoundationWall4,250.0,,,1517,211
Below Grade Walls: FoundationWall1,140.0,,,1293,0
Below Grade Walls: FoundationWall2,210.0,,,698,0
Below Grade Walls: FoundationWall3,120.0,,,1782,0
Below Grade Walls: FoundationWall4,150.0,,,621,0
Ceilings: Floor1,1350.0,,,2171,2293
Floors: Slab1,1150.0,,,1842,0
Floors: Slab2,200.0,,,224,0
Infiltration,,,1.0,4620,622,-661
Internal Gains,,,,,3320,800
Ducts,,,,8966,6155,0
Ventilation,,,,0,0,0
Piping,,,,0
Blower Heat,,,,,0
AED Excursion,,,,,0
Total,,,,43682,21645,139

Report: MyBuilding: AED Curve,Hr 8 (Btuh),Hr 9 (Btuh),Hr 10 (Btuh),Hr 11 (Btuh),Hr 12 (Btuh),Hr 13 (Btuh),Hr 14 (Btuh),Hr 15 (Btuh),Hr 16 (Btuh),Hr 17 (Btuh),Hr 18 (Btuh),Hr 19 (Btuh)
MyBuilding,7096,8426,9468,9836,9977,10708,11276,11195,10565,9739,7873,3306

Report: MyBuilding: Summary,Orientation,Heating HTM,Cooling HTM,Heating CFM,Cooling CFM
Windows: Window1,N,20.86,9.21
Windows: Window2,S,20.86,15.19
Windows: Window3,W,20.86,30.57
Doors: Door1,S,14.36,5.17
Above Grade Walls: RimJoist1,,2.75,0.35
Above Grade Walls: Wall1,,2.75,0.35
Above Grade Walls: FoundationWall1,,6.07,0.84
Below Grade Walls: FoundationWall1,,3.33,0
Ceilings: Floor1,,1.61,1.7
Floors: Slab1,,1.43,0
Infiltration,,,,89,46
Ventilation,,,,0,0

Report: MyBuilding: Loads,Area (ft^2),Length (ft),Wall Area Ratio,Heating (Btuh),Cooling Sensible (Btuh),Cooling Latent (Btuh)
Windows: Window1,70.5,,,1470,649
Windows: Window2,70.5,,,1470,1071
Windows: Window3,105.8,,,2207,3234
Doors: Door1,40.0,,,575,207
Above Grade Walls: RimJoist1,66.1,,,182,23
Above Grade Walls: Wall1,1084.9,,,2981,381
Above Grade Walls: FoundationWall1,85.74,,,520,72
Below Grade Walls: FoundationWall1,600.16,,,1996,0
Ceilings: Floor1,900.0,,,1447,1529
Floors: Slab1,900.0,,,1286,0
Infiltration,,,1.0,5144,699,-743
Internal Gains,,,,,3320,800
Ducts,,,,7510,5094,0
Ventilation,,,,0,0,0
Piping,,,,0
Blower Heat,,,,,0
AED Excursion,,,,,1573
Total,,,,26789,17853,57

Report: MyBuilding: AED Curve,Hr 8 (Btuh),Hr 9 (Btuh),Hr 10 (Btuh),Hr 11 (Btuh),Hr 12 (Btuh),Hr 13 (Btuh),Hr 14 (Btuh),Hr 15 (Btuh),Hr 16 (Btuh),Hr 17 (Btuh),Hr 18 (Btuh),Hr 19 (Btuh)
MyBuilding,2188,3310,4613,5685,6350,7591,9053,9950,10107,9626,7589,2709

Report: MyBuilding: Summary,Orientation,Heating HTM,Cooling HTM,Heating CFM,Cooling CFM
Windows: Window1,N,20.86,9.21
Windows: Window2,E,20.86,30.57
Windows: Window3,S,20.86,15.19
Windows: Window4,W,20.86,30.57
Doors: Door1,S,14.36,5.17
Above Grade Walls: RimJoist1,,2.75,0.35
Above Grade Walls: RimJoist2,,2.75,0.35
Above Grade Walls: Wall2,,2.75,0.35
Above Grade Walls: Wall3,,2.53,0.77
Above Grade Walls: FoundationWall1,,6.07,0.84
Below Grade Walls: FoundationWall1,,3.33,0
Ceilings: Floor2,,1.61,1.7
Floors: Floor1,,1.48,0.45
Floors: Slab2,,1.29,0
Infiltration,,,,124,63
Ventilation,,,,0,0

Report: MyBuilding: Loads,Area (ft^2),Length (ft),Wall Area Ratio,Heating (Btuh),Cooling Sensible (Btuh),Cooling Latent (Btuh)
Windows: Window1,216.0,,,4505,1990
Windows: Window2,144.0,,,3003,4402
Windows: Window3,216.0,,,4505,3281
Windows: Window4,144.0,,,3003,4402
Doors: Door1,40.0,,,575,207
Above Grade Walls: RimJoist1,115.6,,,318,41
Above Grade Walls: RimJoist2,116.0,,,319,41
Above Grade Walls: Wall2,1320.0,,,3627,463
Above Grade Walls: Wall3,320.0,,,810,247
Above Grade Walls: FoundationWall1,150.0,,,910,126
Below Grade Walls: FoundationWall1,1050.0,,,3492,0
Ceilings: Floor2,1350.0,,,2171,2293
Floors: Floor1,400.0,,,592,181
Floors: Slab2,950.0,,,1223,0
Infiltration,,,1.0,7199,972,-1033
Internal Gains,,,,,3320,800
Ducts,,,,7753,5061,0
Ventilation,,,,0,0,0
Piping,,,,0
Blower Heat,,,,,0
AED Excursion,,,,,0
Total,,,,44005,27026,-233

Report: MyBuilding: AED Curve,Hr 8 (Btuh),Hr 9 (Btuh),Hr 10 (Btuh),Hr 11 (Btuh),Hr 12 (Btuh),Hr 13 (Btuh),Hr 14 (Btuh),Hr 15 (Btuh),Hr 16 (Btuh),Hr 17 (Btuh),Hr 18 (Btuh),Hr 19 (Btuh)
MyBuilding,14192,16851,18936,19673,19954,21416,22553,22391,21130,19478,15746,6612

Report: MyBuilding: Summary,Orientation,Heating HTM,Cooling HTM,Heating CFM,Cooling CFM
Windows: Window1,N,20.86,9.21
Windows: Window2,E,20.86,30.57
Windows: Window3,S,20.86,15.19
Windows: Window4,W,20.86,30.57
Doors: Door1,S,14.36,5.17
Above Grade Walls: RimJoist1,,2.75,0.35
Above Grade Walls: Wall1,,2.75,0.35
Above Grade Walls: FoundationWall1,,6.07,0.84
Below Grade Walls: FoundationWall1,,3.33,0
Ceilings: Floor1,,1.61,1.7
Floors: Slab1,,1.29,0
Infiltration,,,,80,41
Ventilation,,,,0,0

Report: MyBuilding: Loads,Area (ft^2),Length (ft),Wall Area Ratio,Heating (Btuh),Cooling Sensible (Btuh),Cooling Latent (Btuh)
Windows: Window1,108.0,,,2252,995
Windows: Window2,72.0,,,1502,2201
Windows: Window3,108.0,,,2252,1640
Windows: Window4,72.0,,,1502,2201
Doors: Door1,40.0,,,575,207
Above Grade Walls: RimJoist1,115.6,,,318,41
Above Grade Walls: Wall1,800.0,,,2198,281
Above Grade Walls: FoundationWall1,150.0,,,910,126
Below Grade Walls: FoundationWall1,1050.0,,,3492,0
Ceilings: Floor1,1350.0,,,2171,2293
Floors: Slab1,1350.0,,,1738,0
Infiltration,,,1.0,4620,622,-661
Internal Gains,,,,,3320,800
Ducts,,,,8709,6112,0
Ventilation,,,,0,0,0
Piping,,,,0
Blower Heat,,,,,0
AED Excursion,,,,,0
Total,,,,32239,20039,139

Report: MyBuilding: AED Curve,Hr 8 (Btuh),Hr 9 (Btuh),Hr 10 (Btuh),Hr 11 (Btuh),Hr 12 (Btuh),Hr 13 (Btuh),Hr 14 (Btuh),Hr 15 (Btuh),Hr 16 (Btuh),Hr 17 (Btuh),Hr 18 (Btuh),Hr 19 (Btuh)
MyBuilding,7096,8426,9468,9836,9977,10708,11276,11195,10565,9739,7873,3306

Report: MyBuilding: Summary,Orientation,Heating HTM,Cooling HTM,Heating CFM,Cooling CFM
Windows: Window1,N,20.86,9.21
Windows: Window2,E,20.86,30.57
Windows: Window3,S,20.86,15.19
Windows: Window4,W,20.86,30.57
Windows: Window5,N,20.86,9.87
Doors: Door1,S,14.36,5.17
Above Grade Walls: RimJoist1,,2.75,0.35
Above Grade Walls: Wall1,,2.75,0.35
Above Grade Walls: FoundationWall1,,6.07,0.84
Above Grade Walls: FoundationWall2,,6.07,0.84
Above Grade Walls: FoundationWall3,,6.07,0.84
Below Grade Walls: FoundationWall1,,3.33,0
Below Grade Walls: FoundationWall2,,4.14,0
Ceilings: Floor1,,1.61,1.7
Floors: Slab1,,1.74,0
Infiltration,,,,103,53
Ventilation,,,,0,0

Report: MyBuilding: Loads,Area (ft^2),Length (ft),Wall Area Ratio,Heating (Btuh),Cooling Sensible (Btuh),Cooling Latent (Btuh)
Windows: Window1,108.0,,,2252,995
Windows: Window2,72.0,,,1502,2201
Windows: Window3,108.0,,,2252,1640
Windows: Window4,72.0,,,1502,2201
Windows: Window5,20.0,,,417,197
Doors: Door1,40.0,,,575,207
Above Grade Walls: RimJoist1,115.6,,,318,41
Above Grade Walls: Wall1,800.0,,,2198,281
Above Grade Walls: FoundationWall1,60.0,,,364,51
Above Grade Walls: FoundationWall2,150.0,,,910,126
Above Grade Walls: FoundationWall3,220.0,,,1335,185
Below Grade Walls: FoundationWall1,420.0,,,1397,0
Below Grade Walls: FoundationWall2,90.0,,,373,0
Ceilings: Floor1,1350.0,,,2171,2293
Floors: Slab1,1350.0,,,2345,0
Infiltration,,,1.0,5981,808,-858
Internal Gains,,,,,3320,800
Ducts,,,,8774,6132,0
Ventilation,,,,0,0,0
Piping,,,,0
Blower Heat,,,,,0
AED Excursion,,,,,0
Total,,,,34665,20678,-58

Report: MyBuilding: AED Curve,Hr 8 (Btuh),Hr 9 (Btuh),Hr 10 (Btuh),Hr 11 (Btuh),Hr 12 (Btuh),Hr 13 (Btuh),Hr 14 (Btuh),Hr 15 (Btuh),Hr 16 (Btuh),Hr 17 (Btuh),Hr 18 (Btuh),Hr 19 (Btuh)
MyBuilding,7276,8656,9745,10155,10325,11072,11641,11551,10897,10070,8227,3439

Report: MyBuilding: Summary,Orientation,Heating HTM,Cooling HTM,Heating CFM,Cooling CFM
Windows: Window1,N,20.86,9.21
Windows: Window2,E,20.86,30.57
Windows: Window3,S,20.86,15.19
Windows: Window4,W,20.86,30.57
Windows: Window5,N,20.86,9.87
Doors: Door1,S,14.36,5.17
Above Grade Walls: RimJoist1,,2.75,0.35
Above Grade Walls: Wall1,,2.75,0.35
Above Grade Walls: FoundationWall1,,6.07,0.84
Above Grade Walls: FoundationWall2,,6.07,0.84
Above Grade Walls: FoundationWall3,,6.07,0.84
Below Grade Walls: FoundationWall1,,3.33,0
Below Grade Walls: FoundationWall2,,4.14,0
Ceilings: Floor1,,1.61,1.7
Floors: Slab1,,1.74,0
Floors: Slab2,,1.74,0
Floors: Slab3,,1.74,0
Infiltration,,,,103,53
Ventilation,,,,0,0

Report: MyBuilding: Loads,Area (ft^2),Length (ft),Wall Area Ratio,Heating (Btuh),Cooling Sensible (Btuh),Cooling Latent (Btuh)
Windows: Window1,108.0,,,2252,995
Windows: Window2,72.0,,,1502,2201
Windows: Window3,108.0,,,2252,1640
Windows: Window4,72.0,,,1502,2201
Windows: Window5,20.0,,,417,197
Doors: Door1,40.0,,,575,207
Above Grade Walls: RimJoist1,115.6,,,318,41
Above Grade Walls: Wall1,800.0,,,2198,281
Above Grade Walls: FoundationWall1,60.0,,,364,51
Above Grade Walls: FoundationWall2,150.0,,,910,126
Above Grade Walls: FoundationWall3,220.0,,,1335,185
Below Grade Walls: FoundationWall1,420.0,,,1397,0
Below Grade Walls: FoundationWall2,90.0,,,373,0
Ceilings: Floor1,1350.0,,,2171,2293
Floors: Slab1,450.0,,,782,0
Floors: Slab2,450.0,,,782,0
Floors: Slab3,450.0,,,782,0
Infiltration,,,1.0,5981,808,-858
Internal Gains,,,,,3320,800
Ducts,,,,8774,6132,0
Ventilation,,,,0,0,0
Piping,,,,0
Blower Heat,,,,,0
AED Excursion,,,,,0
Total,,,,34665,20678,-58

Report: MyBuilding: AED Curve,Hr 8 (Btuh),Hr 9 (Btuh),Hr 10 (Btuh),Hr 11 (Btuh),Hr 12 (Btuh),Hr 13 (Btuh),Hr 14 (Btuh),Hr 15 (Btuh),Hr 16 (Btuh),Hr 17 (Btuh),Hr 18 (Btuh),Hr 19 (Btuh)
MyBuilding,7276,8656,9745,10155,10325,11072,11641,11551,10897,10070,8227,3439

Report: MyBuilding: Summary,Orientation,Heating HTM,Cooling HTM,Heating CFM,Cooling CFM
Windows: Window1,N,20.86,9.21
Windows: Window2,E,20.86,30.57
Windows: Window3,S,20.86,15.19
Windows: Window4,W,20.86,30.57
Doors: Door1,S,14.36,5.17
Above Grade Walls: Wall1,,2.75,0.35
Ceilings: Floor2,,1.61,1.7
Floors: Floor1,,3.26,0.86
Infiltration,,,,40,20
Ventilation,,,,0,0

Report: MyBuilding: Loads,Area (ft^2),Length (ft),Wall Area Ratio,Heating (Btuh),Cooling Sensible (Btuh),Cooling Latent (Btuh)
Windows: Window1,108.0,,,2252,995
Windows: Window2,72.0,,,1502,2201
Windows: Window3,108.0,,,2252,1640
Windows: Window4,72.0,,,1502,2201
Doors: Door1,40.0,,,575,207
Above Grade Walls: Wall1,800.0,,,2198,281
Ceilings: Floor2,1350.0,,,2171,2293
Floors: Floor1,1350.0,,,4401,1167
Infiltration,,,1.0,2310,311,-331
Internal Gains,,,,,3320,800
Ducts,,,,1740,484,0
Ventilation,,,,0,0,0
Piping,,,,0
Blower Heat,,,,,0
AED Excursion,,,,,0
Total,,,,20902,15100,469

Report: MyBuilding: AED Curve,Hr 8 (Btuh),Hr 9 (Btuh),Hr 10 (Btuh),Hr 11 (Btuh),Hr 12 (Btuh),Hr 13 (Btuh),Hr 14 (Btuh),Hr 15 (Btuh),Hr 16 (Btuh),Hr 17 (Btuh),Hr 18 (Btuh),Hr 19 (Btuh)
MyBuilding,7096,8426,9468,9836,9977,10708,11276,11195,10565,9739,7873,3306

Report: MyBuilding: Summary,Orientation,Heating HTM,Cooling HTM,Heating CFM,Cooling CFM
Windows: Window1,N,20.86,9.21
Windows: Window2,E,20.86,30.57
Windows: Window3,S,20.86,15.19
Windows: Window4,W,20.86,30.57
Doors: Door1,S,14.36,5.17
Above Grade Walls: Wall1,,2.75,0.35
Ceilings: Floor2,,1.61,1.7
Floors: Floor1,,2.6,0.69
Infiltration,,,,40,20
Ventilation,,,,0,0

Report: MyBuilding: Loads,Area (ft^2),Length (ft),Wall Area Ratio,Heating (Btuh),Cooling Sensible (Btuh),Cooling Latent (Btuh)
Windows: Window1,108.0,,,2252,995
Windows: Window2,72.0,,,1502,2201
Windows: Window3,108.0,,,2252,1640
Windows: Window4,72.0,,,1502,2201
Doors: Door1,40.0,,,575,207
Above Grade Walls: Wall1,800.0,,,2198,281
Ceilings: Floor2,1350.0,,,2171,2293
Floors: Floor1,1350.0,,,3513,932
Infiltration,,,1.0,2310,311,-331
Internal Gains,,,,,3320,800
Ducts,,,,6583,1882,0
Ventilation,,,,0,0,0
Piping,,,,0
Blower Heat,,,,,0
AED Excursion,,,,,0
Total,,,,24858,16262,469

Report: MyBuilding: AED Curve,Hr 8 (Btuh),Hr 9 (Btuh),Hr 10 (Btuh),Hr 11 (Btuh),Hr 12 (Btuh),Hr 13 (Btuh),Hr 14 (Btuh),Hr 15 (Btuh),Hr 16 (Btuh),Hr 17 (Btuh),Hr 18 (Btuh),Hr 19 (Btuh)
MyBuilding,7096,8426,9468,9836,9977,10708,11276,11195,10565,9739,7873,3306

Report: MyBuilding: Summary,Orientation,Heating HTM,Cooling HTM,Heating CFM,Cooling CFM
Windows: Window1,N,20.86,9.21
Windows: Window2,E,20.86,30.57
Windows: Window3,S,20.86,15.19
Windows: Window4,W,20.86,30.57
Doors: Door1,S,14.36,5.17
Above Grade Walls: Wall1,,2.75,0.35
Ceilings: Floor2,,1.61,1.7
Floors: Floor1,,1.61,0.43
Infiltration,,,,40,20
Ventilation,,,,0,0

Report: MyBuilding: Loads,Area (ft^2),Length (ft),Wall Area Ratio,Heating (Btuh),Cooling Sensible (Btuh),Cooling Latent (Btuh)
Windows: Window1,108.0,,,2252,995
Windows: Window2,72.0,,,1502,2201
Windows: Window3,108.0,,,2252,1640
Windows: Window4,72.0,,,1502,2201
Doors: Door1,40.0,,,575,207
Above Grade Walls: Wall1,800.0,,,2198,281
Ceilings: Floor2,1350.0,,,2171,2293
Floors: Floor1,1350.0,,,2172,576
Infiltration,,,1.0,2310,311,-331
Internal Gains,,,,,3320,800
Ducts,,,,7412,2144,0
Ventilation,,,,0,0,0
Piping,,,,0
Blower Heat,,,,,0
AED Excursion,,,,,0
Total,,,,24346,16169,469

Report: MyBuilding: AED Curve,Hr 8 (Btuh),Hr 9 (Btuh),Hr 10 (Btuh),Hr 11 (Btuh),Hr 12 (Btuh),Hr 13 (Btuh),Hr 14 (Btuh),Hr 15 (Btuh),Hr 16 (Btuh),Hr 17 (Btuh),Hr 18 (Btuh),Hr 19 (Btuh)
MyBuilding,7096,8426,9468,9836,9977,10708,11276,11195,10565,9739,7873,3306

Report: MyBuilding: Summary,Orientation,Heating HTM,Cooling HTM,Heating CFM,Cooling CFM
Windows: Window1,N,20.86,9.21
Windows: Window2,E,20.86,30.57
Windows: Window3,S,20.86,15.19
Windows: Window4,W,20.86,30.57
Doors: Door1,S,14.36,5.17
Above Grade Walls: Wall1,,2.75,0.35
Ceilings: Floor4,,1.61,1.7
Floors: Floor1,,632.0,67.6
Floors: Floor2,,19.75,2.11
Floors: Floor3,,7.8,0.83
Infiltration,,,,40,20
Ventilation,,,,0,0

Report: MyBuilding: Loads,Area (ft^2),Length (ft),Wall Area Ratio,Heating (Btuh),Cooling Sensible (Btuh),Cooling Latent (Btuh)
Windows: Window1,108.0,,,2252,995
Windows: Window2,72.0,,,1502,2201
Windows: Window3,108.0,,,2252,1640
Windows: Window4,72.0,,,1502,2201
Doors: Door1,40.0,,,575,207
Above Grade Walls: Wall1,800.0,,,2198,281
Ceilings: Floor4,1350.0,,,2171,2293
Floors: Floor1,450.0,,,284400,30420
Floors: Floor2,450.0,,,8888,951
Floors: Floor3,450.0,,,3511,376
Infiltration,,,1.0,2310,311,-331
Internal Gains,,,,,3320,800
Ducts,,,,9595,6384,0
Ventilation,,,,0,0,0
Piping,,,,0
Blower Heat,,,,,0
AED Excursion,,,,,0
Total,,,,321156,51580,469

Report: MyBuilding: AED Curve,Hr 8 (Btuh),Hr 9 (Btuh),Hr 10 (Btuh),Hr 11 (Btuh),Hr 12 (Btuh),Hr 13 (Btuh),Hr 14 (Btuh),Hr 15 (Btuh),Hr 16 (Btuh),Hr 17 (Btuh),Hr 18 (Btuh),Hr 19 (Btuh)
MyBuilding,7096,8426,9468,9836,9977,10708,11276,11195,10565,9739,7873,3306

Report: MyBuilding: Summary,Orientation,Heating HTM,Cooling HTM,Heating CFM,Cooling CFM
Windows: Window1,N,20.86,9.21
Windows: Window2,E,20.86,30.57
Windows: Window3,S,20.86,15.19
Windows: Window4,W,20.86,30.57
Doors: Door1,S,14.36,5.17
Above Grade Walls: Wall1,,2.75,0.35
Ceilings: Floor4,,1.61,1.7
Floors: Floor1,,12.64,1.35
Floors: Floor2,,19.75,2.11
Floors: Floor3,,7.8,0.83
Infiltration,,,,40,20
Ventilation,,,,0,0

Report: MyBuilding: Loads,Area (ft^2),Length (ft),Wall Area Ratio,Heating (Btuh),Cooling Sensible (Btuh),Cooling Latent (Btuh)
Windows: Window1,108.0,,,2252,995
Windows: Window2,72.0,,,1502,2201
Windows: Window3,108.0,,,2252,1640
Windows: Window4,72.0,,,1502,2201
Doors: Door1,40.0,,,575,207
Above Grade Walls: Wall1,800.0,,,2198,281
Ceilings: Floor4,1350.0,,,2171,2293
Floors: Floor1,450.0,,,5688,608
Floors: Floor2,450.0,,,8888,951
Floors: Floor3,450.0,,,3511,376
Infiltration,,,1.0,2310,311,-331
Internal Gains,,,,,3320,800
Ducts,,,,8922,6171,0
Ventilation,,,,0,0,0
Piping,,,,0
Blower Heat,,,,,0
AED Excursion,,,,,0
Total,,,,41771,21555,469

Report: MyBuilding: AED Curve,Hr 8 (Btuh),Hr 9 (Btuh),Hr 10 (Btuh),Hr 11 (Btuh),Hr 12 (Btuh),Hr 13 (Btuh),Hr 14 (Btuh),Hr 15 (Btuh),Hr 16 (Btuh),Hr 17 (Btuh),Hr 18 (Btuh),Hr 19 (Btuh)
MyBuilding,7096,8426,9468,9836,9977,10708,11276,11195,10565,9739,7873,3306

Report: MyBuilding: Summary,Orientation,Heating HTM,Cooling HTM,Heating CFM,Cooling CFM
Windows: Window1,N,20.86,9.21
Windows: Window2,E,20.86,30.57
Windows: Window3,S,20.86,15.19
Windows: Window4,W,20.86,30.57
Doors: Door1,S,14.36,5.17
Above Grade Walls: Wall1,,2.75,0.35
Ceilings: Floor4,,1.61,1.7
Floors: Floor1,,3.16,0.34
Floors: Floor2,,19.75,2.11
Floors: Floor3,,7.8,0.83
Infiltration,,,,40,20
Ventilation,,,,0,0

Report: MyBuilding: Loads,Area (ft^2),Length (ft),Wall Area Ratio,Heating (Btuh),Cooling Sensible (Btuh),Cooling Latent (Btuh)
Windows: Window1,108.0,,,2252,995
Windows: Window2,72.0,,,1502,2201
Windows: Window3,108.0,,,2252,1640
Windows: Window4,72.0,,,1502,2201
Doors: Door1,40.0,,,575,207
Above Grade Walls: Wall1,800.0,,,2198,281
Ceilings: Floor4,1350.0,,,2171,2293
Floors: Floor1,450.0,,,1422,152
Floors: Floor2,450.0,,,8888,951
Floors: Floor3,450.0,,,3511,376
Infiltration,,,1.0,2310,311,-331
Internal Gains,,,,,3320,800
Ducts,,,,8832,6165,0
Ventilation,,,,0,0,0
Piping,,,,0
Blower Heat,,,,,0
AED Excursion,,,,,0
Total,,,,37415,21093,469

Report: MyBuilding: AED Curve,Hr 8 (Btuh),Hr 9 (Btuh),Hr 10 (Btuh),Hr 11 (Btuh),Hr 12 (Btuh),Hr 13 (Btuh),Hr 14 (Btuh),Hr 15 (Btuh),Hr 16 (Btuh),Hr 17 (Btuh),Hr 18 (Btuh),Hr 19 (Btuh)
MyBuilding,7096,8426,9468,9836,9977,10708,11276,11195,10565,9739,7873,3306

Report: MyBuilding: Summary,Orientation,Heating HTM,Cooling HTM,Heating CFM,Cooling CFM
Windows: Window1,N,20.86,9.21
Windows: Window2,E,20.86,30.57
Windows: Window3,S,20.86,15.19
Windows: Window4,W,20.86,30.57
Doors: Door1,S,14.36,5.17
Above Grade Walls: Wall1,,2.75,0.35
Ceilings: Floor4,,1.61,1.7
Floors: Floor1,,3.16,0.34
Floors: Floor2,,632.0,67.6
Floors: Floor3,,7.8,0.83
Infiltration,,,,40,20
Ventilation,,,,0,0

Report: MyBuilding: Loads,Area (ft^2),Length (ft),Wall Area Ratio,Heating (Btuh),Cooling Sensible (Btuh),Cooling Latent (Btuh)
Windows: Window1,108.0,,,2252,995
Windows: Window2,72.0,,,1502,2201
Windows: Window3,108.0,,,2252,1640
Windows: Window4,72.0,,,1502,2201
Doors: Door1,40.0,,,575,207
Above Grade Walls: Wall1,800.0,,,2198,281
Ceilings: Floor4,1350.0,,,2171,2293
Floors: Floor1,450.0,,,1422,152
Floors: Floor2,450.0,,,284400,30420
Floors: Floor3,450.0,,,3511,376
Infiltration,,,1.0,2310,311,-331
Internal Gains,,,,,3320,800
Ducts,,,,9602,6383,0
Ventilation,,,,0,0,0
Piping,,,,0
Blower Heat,,,,,0
AED Excursion,,,,,0
Total,,,,313698,50780,469

Report: MyBuilding: AED Curve,Hr 8 (Btuh),Hr 9 (Btuh),Hr 10 (Btuh),Hr 11 (Btuh),Hr 12 (Btuh),Hr 13 (Btuh),Hr 14 (Btuh),Hr 15 (Btuh),Hr 16 (Btuh),Hr 17 (Btuh),Hr 18 (Btuh),Hr 19 (Btuh)
MyBuilding,7096,8426,9468,9836,9977,10708,11276,11195,10565,9739,7873,3306

Report: MyBuilding: Summary,Orientation,Heating HTM,Cooling HTM,Heating CFM,Cooling CFM
Windows: Window1,N,20.86,9.21
Windows: Window2,E,20.86,30.57
Windows: Window3,S,20.86,15.19
Windows: Window4,W,20.86,30.57
Doors: Door1,S,14.36,5.17
Above Grade Walls: Wall1,,2.75,0.35
Ceilings: Floor4,,1.61,1.7
Floors: Floor1,,3.16,0.34
Floors: Floor2,,12.64,1.35
Floors: Floor3,,7.8,0.83
Infiltration,,,,40,20
Ventilation,,,,0,0

Report: MyBuilding: Loads,Area (ft^2),Length (ft),Wall Area Ratio,Heating (Btuh),Cooling Sensible (Btuh),Cooling Latent (Btuh)
Windows: Window1,108.0,,,2252,995
Windows: Window2,72.0,,,1502,2201
Windows: Window3,108.0,,,2252,1640
Windows: Window4,72.0,,,1502,2201
Doors: Door1,40.0,,,575,207
Above Grade Walls: Wall1,800.0,,,2198,281
Ceilings: Floor4,1350.0,,,2171,2293
Floors: Floor1,450.0,,,1422,152
Floors: Floor2,450.0,,,5688,608
Floors: Floor3,450.0,,,3511,376
Infiltration,,,1.0,2310,311,-331
Internal Gains,,,,,3320,800
Ducts,,,,8760,6161,0
Ventilation,,,,0,0,0
Piping,,,,0
Blower Heat,,,,,0
AED Excursion,,,,,0
Total,,,,34144,20746,469

Report: MyBuilding: AED Curve,Hr 8 (Btuh),Hr 9 (Btuh),Hr 10 (Btuh),Hr 11 (Btuh),Hr 12 (Btuh),Hr 13 (Btuh),Hr 14 (Btuh),Hr 15 (Btuh),Hr 16 (Btuh),Hr 17 (Btuh),Hr 18 (Btuh),Hr 19 (Btuh)
MyBuilding,7096,8426,9468,9836,9977,10708,11276,11195,10565,9739,7873,3306

Report: MyBuilding: Summary,Orientation,Heating HTM,Cooling HTM,Heating CFM,Cooling CFM
Windows: Window1,N,20.86,9.21
Windows: Window2,E,20.86,30.57
Windows: Window3,S,20.86,15.19
Windows: Window4,W,20.86,30.57
Doors: Door1,S,14.36,5.17
Above Grade Walls: Wall1,,2.75,0.35
Ceilings: Floor4,,1.61,1.7
Floors: Floor1,,3.16,0.34
Floors: Floor2,,3.16,0.34
Floors: Floor3,,7.8,0.83
Infiltration,,,,40,20
Ventilation,,,,0,0

Report: MyBuilding: Loads,Area (ft^2),Length (ft),Wall Area Ratio,Heating (Btuh),Cooling Sensible (Btuh),Cooling Latent (Btuh)
Windows: Window1,108.0,,,2252,995
Windows: Window2,72.0,,,1502,2201
Windows: Window3,108.0,,,2252,1640
Windows: Window4,72.0,,,1502,2201
Doors: Door1,40.0,,,575,207
Above Grade Walls: Wall1,800.0,,,2198,281
Ceilings: Floor4,1350.0,,,2171,2293
Floors: Floor1,450.0,,,1422,152
Floors: Floor2,450.0,,,1422,152
Floors: Floor3,450.0,,,3511,376
Infiltration,,,1.0,2310,311,-331
Internal Gains,,,,,3320,800
Ducts,,,,8621,6155,0
Ventilation,,,,0,0,0
Piping,,,,0
Blower Heat,,,,,0
AED Excursion,,,,,0
Total,,,,29738,20284,469

Report: MyBuilding: AED Curve,Hr 8 (Btuh),Hr 9 (Btuh),Hr 10 (Btuh),Hr 11 (Btuh),Hr 12 (Btuh),Hr 13 (Btuh),Hr 14 (Btuh),Hr 15 (Btuh),Hr 16 (Btuh),Hr 17 (Btuh),Hr 18 (Btuh),Hr 19 (Btuh)
MyBuilding,7096,8426,9468,9836,9977,10708,11276,11195,10565,9739,7873,3306

Report: MyBuilding: Summary,Orientation,Heating HTM,Cooling HTM,Heating CFM,Cooling CFM
Windows: Window1,N,20.86,9.21
Windows: Window2,E,20.86,30.57
Windows: Window3,S,20.86,15.19
Windows: Window4,W,20.86,30.57
Doors: Door1,S,14.36,5.17
Above Grade Walls: Wall1,,2.75,0.35
Ceilings: Floor4,,1.61,1.7
Floors: Floor1,,3.16,0.34
Floors: Floor2,,3.16,0.34
Floors: Floor3,,632.0,67.6
Infiltration,,,,40,20
Ventilation,,,,0,0

Report: MyBuilding: Loads,Area (ft^2),Length (ft),Wall Area Ratio,Heating (Btuh),Cooling Sensible (Btuh),Cooling Latent (Btuh)
Windows: Window1,108.0,,,2252,995
Windows: Window2,72.0,,,1502,2201
Windows: Window3,108.0,,,2252,1640
Windows: Window4,72.0,,,1502,2201
Doors: Door1,40.0,,,575,207
Above Grade Walls: Wall1,800.0,,,2198,281
Ceilings: Floor4,1350.0,,,2171,2293
Floors: Floor1,450.0,,,1422,152
Floors: Floor2,450.0,,,1422,152
Floors: Floor3,450.0,,,284400,30420
Infiltration,,,1.0,2310,311,-331
Internal Gains,,,,,3320,800
Ducts,,,,9602,6383,0
Ventilation,,,,0,0,0
Piping,,,,0
Blower Heat,,,,,0
AED Excursion,,,,,0
Total,,,,311608,50556,469

Report: MyBuilding: AED Curve,Hr 8 (Btuh),Hr 9 (Btuh),Hr 10 (Btuh),Hr 11 (Btuh),Hr 12 (Btuh),Hr 13 (Btuh),Hr 14 (Btuh),Hr 15 (Btuh),Hr 16 (Btuh),Hr 17 (Btuh),Hr 18 (Btuh),Hr 19 (Btuh)
MyBuilding,7096,8426,9468,9836,9977,10708,11276,11195,10565,9739,7873,3306

Report: MyBuilding: Summary,Orientation,Heating HTM,Cooling HTM,Heating CFM,Cooling CFM
Windows: Window1,N,20.86,9.21
Windows: Window2,E,20.86,30.57
Windows: Window3,S,20.86,15.19
Windows: Window4,W,20.86,30.57
Doors: Door1,S,14.36,5.17
Above Grade Walls: Wall1,,2.75,0.35
Ceilings: Floor4,,1.61,1.7
Floors: Floor1,,3.16,0.34
Floors: Floor2,,3.16,0.34
Floors: Floor3,,12.64,1.35
Infiltration,,,,40,20
Ventilation,,,,0,0

Report: MyBuilding: Loads,Area (ft^2),Length (ft),Wall Area Ratio,Heating (Btuh),Cooling Sensible (Btuh),Cooling Latent (Btuh)
Windows: Window1,108.0,,,2252,995
Windows: Window2,72.0,,,1502,2201
Windows: Window3,108.0,,,2252,1640
Windows: Window4,72.0,,,1502,2201
Doors: Door1,40.0,,,575,207
Above Grade Walls: Wall1,800.0,,,2198,281
Ceilings: Floor4,1350.0,,,2171,2293
Floors: Floor1,450.0,,,1422,152
Floors: Floor2,450.0,,,1422,152
Floors: Floor3,450.0,,,5688,608
Infiltration,,,1.0,2310,311,-331
Internal Gains,,,,,3320,800
Ducts,,,,8702,6158,0
Ventilation,,,,0,0,0
Piping,,,,0
Blower Heat,,,,,0
AED Excursion,,,,,0
Total,,,,31996,20520,469

Report: MyBuilding: AED Curve,Hr 8 (Btuh),Hr 9 (Btuh),Hr 10 (Btuh),Hr 11 (Btuh),Hr 12 (Btuh),Hr 13 (Btuh),Hr 14 (Btuh),Hr 15 (Btuh),Hr 16 (Btuh),Hr 17 (Btuh),Hr 18 (Btuh),Hr 19 (Btuh)
MyBuilding,7096,8426,9468,9836,9977,10708,11276,11195,10565,9739,7873,3306

Report: MyBuilding: Summary,Orientation,Heating HTM,Cooling HTM,Heating CFM,Cooling CFM
Windows: Window1,N,20.86,9.21
Windows: Window2,E,20.86,30.57
Windows: Window3,S,20.86,15.19
Windows: Window4,W,20.86,30.57
Doors: Door1,S,14.36,5.17
Above Grade Walls: Wall1,,2.75,0.35
Ceilings: Floor4,,1.61,1.7
Floors: Floor1,,3.16,0.34
Floors: Floor2,,3.16,0.34
Floors: Floor3,,3.16,0.34
Infiltration,,,,40,20
Ventilation,,,,0,0

Report: MyBuilding: Loads,Area (ft^2),Length (ft),Wall Area Ratio,Heating (Btuh),Cooling Sensible (Btuh),Cooling Latent (Btuh)
Windows: Window1,108.0,,,2252,995
Windows: Window2,72.0,,,1502,2201
Windows: Window3,108.0,,,2252,1640
Windows: Window4,72.0,,,1502,2201
Doors: Door1,40.0,,,575,207
Above Grade Walls: Wall1,800.0,,,2198,281
Ceilings: Floor4,1350.0,,,2171,2293
Floors: Floor1,450.0,,,1422,152
Floors: Floor2,450.0,,,1422,152
Floors: Floor3,450.0,,,1422,152
Infiltration,,,1.0,2310,311,-331
Internal Gains,,,,,3320,800
Ducts,,,,8537,6152,0
Ventilation,,,,0,0,0
Piping,,,,0
Blower Heat,,,,,0
AED Excursion,,,,,0
Total,,,,27565,20058,469

Report: MyBuilding: AED Curve,Hr 8 (Btuh),Hr 9 (Btuh),Hr 10 (Btuh),Hr 11 (Btuh),Hr 12 (Btuh),Hr 13 (Btuh),Hr 14 (Btuh),Hr 15 (Btuh),Hr 16 (Btuh),Hr 17 (Btuh),Hr 18 (Btuh),Hr 19 (Btuh)
MyBuilding,7096,8426,9468,9836,9977,10708,11276,11195,10565,9739,7873,3306

Report: MyBuilding: Summary,Orientation,Heating HTM,Cooling HTM,Heating CFM,Cooling CFM
Windows: Window1,N,20.86,9.21
Windows: Window2,E,20.86,30.57
Windows: Window3,S,20.86,15.19
Windows: Window4,W,20.86,30.57
Doors: Door1,S,14.36,5.17
Above Grade Walls: Wall1,,2.75,0.35
Ceilings: Floor2,,31.92,72.73
Floors: Floor1,,1.66,0.44
Infiltration,,,,40,20
Ventilation,,,,0,0

Report: MyBuilding: Loads,Area (ft^2),Length (ft),Wall Area Ratio,Heating (Btuh),Cooling Sensible (Btuh),Cooling Latent (Btuh)
Windows: Window1,108.0,,,2252,995
Windows: Window2,72.0,,,1502,2201
Windows: Window3,108.0,,,2252,1640
Windows: Window4,72.0,,,1502,2201
Doors: Door1,40.0,,,575,207
Above Grade Walls: Wall1,800.0,,,2198,281
Ceilings: Floor2,1350.0,,,43092,98183
Floors: Floor1,1350.0,,,2246,596
Infiltration,,,1.0,2310,311,-331
Internal Gains,,,,,3320,800
Ducts,,,,8064,2248,0
Ventilation,,,,0,0,0
Piping,,,,0
Blower Heat,,,,,0
AED Excursion,,,,,0
Total,,,,65993,112182,469

Report: MyBuilding: AED Curve,Hr 8 (Btuh),Hr 9 (Btuh),Hr 10 (Btuh),Hr 11 (Btuh),Hr 12 (Btuh),Hr 13 (Btuh),Hr 14 (Btuh),Hr 15 (Btuh),Hr 16 (Btuh),Hr 17 (Btuh),Hr 18 (Btuh),Hr 19 (Btuh)
MyBuilding,7096,8426,9468,9836,9977,10708,11276,11195,10565,9739,7873,3306

Report: MyBuilding: Summary,Orientation,Heating HTM,Cooling HTM,Heating CFM,Cooling CFM
Windows: Window1,N,20.86,9.21
Windows: Window2,E,20.86,30.57
Windows: Window3,S,20.86,15.19
Windows: Window4,W,20.86,30.57
Doors: Door1,S,14.36,5.17
Above Grade Walls: Wall1,,2.75,0.35
Ceilings: Floor2,,12.64,13.35
Floors: Floor1,,1.66,0.44
Infiltration,,,,40,20
Ventilation,,,,0,0

Report: MyBuilding: Loads,Area (ft^2),Length (ft),Wall Area Ratio,Heating (Btuh),Cooling Sensible (Btuh),Cooling Latent (Btuh)
Windows: Window1,108.0,,,2252,995
Windows: Window2,72.0,,,1502,2201
Windows: Window3,108.0,,,2252,1640
Windows: Window4,72.0,,,1502,2201
Doors: Door1,40.0,,,575,207
Above Grade Walls: Wall1,800.0,,,2198,281
Ceilings: Floor2,1350.0,,,17064,18025
Floors: Floor1,1350.0,,,2246,596
Infiltration,,,1.0,2310,311,-331
Internal Gains,,,,,3320,800
Ducts,,,,7803,2160,0
Ventilation,,,,0,0,0
Piping,,,,0
Blower Heat,,,,,0
AED Excursion,,,,,0
Total,,,,39704,31937,469

Report: MyBuilding: AED Curve,Hr 8 (Btuh),Hr 9 (Btuh),Hr 10 (Btuh),Hr 11 (Btuh),Hr 12 (Btuh),Hr 13 (Btuh),Hr 14 (Btuh),Hr 15 (Btuh),Hr 16 (Btuh),Hr 17 (Btuh),Hr 18 (Btuh),Hr 19 (Btuh)
MyBuilding,7096,8426,9468,9836,9977,10708,11276,11195,10565,9739,7873,3306

Report: MyBuilding: Summary,Orientation,Heating HTM,Cooling HTM,Heating CFM,Cooling CFM
Windows: Window1,N,20.86,9.21
Windows: Window2,E,20.86,30.57
Windows: Window3,S,20.86,15.19
Windows: Window4,W,20.86,30.57
Doors: Door1,S,14.36,5.17
Above Grade Walls: Wall1,,2.75,0.35
Ceilings: Floor2,,3.16,3.34
Floors: Floor1,,1.66,0.44
Infiltration,,,,40,20
Ventilation,,,,0,0

Report: MyBuilding: Loads,Area (ft^2),Length (ft),Wall Area Ratio,Heating (Btuh),Cooling Sensible (Btuh),Cooling Latent (Btuh)
Windows: Window1,108.0,,,2252,995
Windows: Window2,72.0,,,1502,2201
Windows: Window3,108.0,,,2252,1640
Windows: Window4,72.0,,,1502,2201
Doors: Door1,40.0,,,575,207
Above Grade Walls: Wall1,800.0,,,2198,281
Ceilings: Floor2,1350.0,,,4266,4506
Floors: Floor1,1350.0,,,2246,596
Infiltration,,,1.0,2310,311,-331
Internal Gains,,,,,3320,800
Ducts,,,,7482,2144,0
Ventilation,,,,0,0,0
Piping,,,,0
Blower Heat,,,,,0
AED Excursion,,,,,0
Total,,,,26585,18402,469

Report: MyBuilding: AED Curve,Hr 8 (Btuh),Hr 9 (Btuh),Hr 10 (Btuh),Hr 11 (Btuh),Hr 12 (Btuh),Hr 13 (Btuh),Hr 14 (Btuh),Hr 15 (Btuh),Hr 16 (Btuh),Hr 17 (Btuh),Hr 18 (Btuh),Hr 19 (Btuh)
MyBuilding,7096,8426,9468,9836,9977,10708,11276,11195,10565,9739,7873,3306

Report: MyBuilding: Summary,Orientation,Heating HTM,Cooling HTM,Heating CFM,Cooling CFM
Windows: Window1,N,20.86,9.21
Windows: Window2,E,20.86,30.57
Windows: Window3,S,20.86,15.19
Windows: Window4,W,20.86,30.57
Doors: Door1,S,14.36,5.17
Above Grade Walls: RimJoist1,,2.75,0.35
Above Grade Walls: Wall1,,2.75,0.35
Above Grade Walls: FoundationWall1,,6.07,0.84
Below Grade Walls: FoundationWall1,,3.33,0
Ceilings: Floor1,,83.82,109.68
Ceilings: Floor2,,2.62,3.43
Ceilings: Floor3,,1.03,1.35
Floors: Slab1,,1.29,0
Infiltration,,,,80,41
Ventilation,,,,0,0

Report: MyBuilding: Loads,Area (ft^2),Length (ft),Wall Area Ratio,Heating (Btuh),Cooling Sensible (Btuh),Cooling Latent (Btuh)
Windows: Window1,108.0,,,2252,995
Windows: Window2,72.0,,,1502,2201
Windows: Window3,108.0,,,2252,1640
Windows: Window4,72.0,,,1502,2201
Doors: Door1,40.0,,,575,207
Above Grade Walls: RimJoist1,115.6,,,318,41
Above Grade Walls: Wall1,800.0,,,2198,281
Above Grade Walls: FoundationWall1,150.0,,,910,126
Below Grade Walls: FoundationWall1,1050.0,,,3492,0
Ceilings: Floor1,450.0,,,37720,49358
Ceilings: Floor2,450.0,,,1179,1542
Ceilings: Floor3,450.0,,,466,609
Floors: Slab1,1350.0,,,1738,0
Infiltration,,,1.0,4620,622,-661
Internal Gains,,,,,3320,800
Ducts,,,,5211,2052,0
Ventilation,,,,0,0,0
Piping,,,,0
Blower Heat,,,,,0
AED Excursion,,,,,0
Total,,,,65935,65196,139

Report: MyBuilding: AED Curve,Hr 8 (Btuh),Hr 9 (Btuh),Hr 10 (Btuh),Hr 11 (Btuh),Hr 12 (Btuh),Hr 13 (Btuh),Hr 14 (Btuh),Hr 15 (Btuh),Hr 16 (Btuh),Hr 17 (Btuh),Hr 18 (Btuh),Hr 19 (Btuh)
MyBuilding,7096,8426,9468,9836,9977,10708,11276,11195,10565,9739,7873,3306

Report: MyBuilding: Summary,Orientation,Heating HTM,Cooling HTM,Heating CFM,Cooling CFM
Windows: Window1,N,20.86,9.21
Windows: Window2,E,20.86,30.57
Windows: Window3,S,20.86,15.19
Windows: Window4,W,20.86,30.57
Doors: Door1,S,14.36,5.17
Above Grade Walls: RimJoist1,,2.75,0.35
Above Grade Walls: Wall1,,2.75,0.35
Above Grade Walls: FoundationWall1,,6.07,0.84
Below Grade Walls: FoundationWall1,,3.33,0
Ceilings: Floor1,,12.64,13.35
Ceilings: Floor2,,19.75,20.86
Ceilings: Floor3,,7.8,8.24
Floors: Slab1,,1.29,0
Infiltration,,,,80,41
Ventilation,,,,0,0

Report: MyBuilding: Loads,Area (ft^2),Length (ft),Wall Area Ratio,Heating (Btuh),Cooling Sensible (Btuh),Cooling Latent (Btuh)
Windows: Window1,108.0,,,2252,995
Windows: Window2,72.0,,,1502,2201
Windows: Window3,108.0,,,2252,1640
Windows: Window4,72.0,,,1502,2201
Doors: Door1,40.0,,,575,207
Above Grade Walls: RimJoist1,115.6,,,318,41
Above Grade Walls: Wall1,800.0,,,2198,281
Above Grade Walls: FoundationWall1,150.0,,,910,126
Below Grade Walls: FoundationWall1,1050.0,,,3492,0
Ceilings: Floor1,450.0,,,5688,6008
Ceilings: Floor2,450.0,,,8888,9388
Ceilings: Floor3,450.0,,,3511,3709
Floors: Slab1,1350.0,,,1738,0
Infiltration,,,1.0,4620,622,-661
Internal Gains,,,,,3320,800
Ducts,,,,9035,6287,0
Ventilation,,,,0,0,0
Piping,,,,0
Blower Heat,,,,,0
AED Excursion,,,,,0
Total,,,,48481,37026,139

Report: MyBuilding: AED Curve,Hr 8 (Btuh),Hr 9 (Btuh),Hr 10 (Btuh),Hr 11 (Btuh),Hr 12 (Btuh),Hr 13 (Btuh),Hr 14 (Btuh),Hr 15 (Btuh),Hr 16 (Btuh),Hr 17 (Btuh),Hr 18 (Btuh),Hr 19 (Btuh)
MyBuilding,7096,8426,9468,9836,9977,10708,11276,11195,10565,9739,7873,3306

Report: MyBuilding: Summary,Orientation,Heating HTM,Cooling HTM,Heating CFM,Cooling CFM
Windows: Window1,N,20.86,9.21
Windows: Window2,E,20.86,30.57
Windows: Window3,S,20.86,15.19
Windows: Window4,W,20.86,30.57
Doors: Door1,S,14.36,5.17
Above Grade Walls: RimJoist1,,2.75,0.35
Above Grade Walls: Wall1,,2.75,0.35
Above Grade Walls: FoundationWall1,,6.07,0.84
Below Grade Walls: FoundationWall1,,3.33,0
Ceilings: Floor1,,3.16,3.34
Ceilings: Floor2,,19.75,20.86
Ceilings: Floor3,,7.8,8.24
Floors: Slab1,,1.29,0
Infiltration,,,,80,41
Ventilation,,,,0,0

Report: MyBuilding: Loads,Area (ft^2),Length (ft),Wall Area Ratio,Heating (Btuh),Cooling Sensible (Btuh),Cooling Latent (Btuh)
Windows: Window1,108.0,,,2252,995
Windows: Window2,72.0,,,1502,2201
Windows: Window3,108.0,,,2252,1640
Windows: Window4,72.0,,,1502,2201
Doors: Door1,40.0,,,575,207
Above Grade Walls: RimJoist1,115.6,,,318,41
Above Grade Walls: Wall1,800.0,,,2198,281
Above Grade Walls: FoundationWall1,150.0,,,910,126
Below Grade Walls: FoundationWall1,1050.0,,,3492,0
Ceilings: Floor1,450.0,,,1422,1502
Ceilings: Floor2,450.0,,,8888,9388
Ceilings: Floor3,450.0,,,3511,3709
Floors: Slab1,1350.0,,,1738,0
Infiltration,,,1.0,4620,622,-661
Internal Gains,,,,,3320,800
Ducts,,,,8973,6247,0
Ventilation,,,,0,0,0
