Report: MyBuilding: Summary,Orientation,Heating HTM,Cooling HTM,Heating CFM,Cooling CFM
Piping,,,,0
Blower Heat,,,,,0
AED Excursion,,,,,0
Total,,,,44154,32480,139

Report: MyBuilding: AED Curve,Hr 8 (Btuh),Hr 9 (Btuh),Hr 10 (Btuh),Hr 11 (Btuh),Hr 12 (Btuh),Hr 13 (Btuh),Hr 14 (Btuh),Hr 15 (Btuh),Hr 16 (Btuh),Hr 17 (Btuh),Hr 18 (Btuh),Hr 19 (Btuh)
MyBuilding,7096,8426,9468,9836,9977,10708,11276,11195,10565,9739,7873,3306

Report: MyBuilding: Summary,Orientation,Heating HTM,Cooling HTM,Heating CFM,Cooling CFM
Windows: Window1,N,20.86,9.21
Windows: Window2,E,20.86,30.57
Windows: Window3,S,20.86,15.19
Windows: Window4,W,20.86,30.57
Doors: Door1,S,14.36,5.17
Above Grade Walls: RimJoist1,,2.75,0.35
Above Grade Walls: Wall1,,2.75,0.35
Above Grade Walls: FoundationWall1,,6.07,0.84
Below Grade Walls: FoundationWall1,,3.33,0
Ceilings: Floor1,,0.43,0.56
Ceilings: Floor2,,85.69,111.02
Ceilings: Floor3,,1.06,1.37
Floors: Slab1,,1.29,0
Infiltration,,,,80,41
Ventilation,,,,0,0

Report: MyBuilding: Loads,Area (ft^2),Length (ft),Wall Area Ratio,Heating (Btuh),Cooling Sensible (Btuh),Cooling Latent (Btuh)
Windows: Window1,108.0,,,2252,995
Windows: Window2,72.0,,,1502,2201
Windows: Window3,108.0,,,2252,1640
Windows: Window4,72.0,,,1502,2201
Doors: Door1,40.0,,,575,207
Above Grade Walls: RimJoist1,115.6,,,318,41
Above Grade Walls: Wall1,800.0,,,2198,281
Above Grade Walls: FoundationWall1,150.0,,,910,126
Below Grade Walls: FoundationWall1,1050.0,,,3492,0
Ceilings: Floor1,450.0,,,193,250
Ceilings: Floor2,450.0,,,38562,49957
Ceilings: Floor3,450.0,,,476,617
Floors: Slab1,1350.0,,,1738,0
Infiltration,,,1.0,4620,622,-661
Internal Gains,,,,,3320,800
Ducts,,,,5224,2062,0
Ventilation,,,,0,0,0
Piping,,,,0
Blower Heat,,,,,0
AED Excursion,,,,,0
Total,,,,65814,64520,139

Report: MyBuilding: AED Curve,Hr 8 (Btuh),Hr 9 (Btuh),Hr 10 (Btuh),Hr 11 (Btuh),Hr 12 (Btuh),Hr 13 (Btuh),Hr 14 (Btuh),Hr 15 (Btuh),Hr 16 (Btuh),Hr 17 (Btuh),Hr 18 (Btuh),Hr 19 (Btuh)
MyBuilding,7096,8426,9468,9836,9977,10708,11276,11195,10565,9739,7873,3306

Report: MyBuilding: Summary,Orientation,Heating HTM,Cooling HTM,Heating CFM,Cooling CFM
Windows: Window1,N,20.86,9.21
Windows: Window2,E,20.86,30.57
Windows: Window3,S,20.86,15.19
Windows: Window4,W,20.86,30.57
Doors: Door1,S,14.36,5.17
Above Grade Walls: RimJoist1,,2.75,0.35
Above Grade Walls: Wall1,,2.75,0.35
Above Grade Walls: FoundationWall1,,6.07,0.84
Below Grade Walls: FoundationWall1,,3.33,0
Ceilings: Floor1,,3.16,3.34
Ceilings: Floor2,,12.64,13.35
Ceilings: Floor3,,7.8,8.24
Floors: Slab1,,1.29,0
Infiltration,,,,80,41
Ventilation,,,,0,0

Report: MyBuilding: Loads,Area (ft^2),Length (ft),Wall Area Ratio,Heating (Btuh),Cooling Sensible (Btuh),Cooling Latent (Btuh)
Windows: Window1,108.0,,,2252,995
Windows: Window2,72.0,,,1502,2201
Windows: Window3,108.0,,,2252,1640
Windows: Window4,72.0,,,1502,2201
Doors: Door1,40.0,,,575,207
Above Grade Walls: RimJoist1,115.6,,,318,41
Above Grade Walls: Wall1,800.0,,,2198,281
Above Grade Walls: FoundationWall1,150.0,,,910,126
Below Grade Walls: FoundationWall1,1050.0,,,3492,0
Ceilings: Floor1,450.0,,,1422,1502
Ceilings: Floor2,450.0,,,5688,6008
Ceilings: Floor3,450.0,,,3511,3709
Floors: Slab1,1350.0,,,1738,0
Infiltration,,,1.0,4620,622,-661
Internal Gains,,,,,3320,800
Ducts,,,,8906,6249,0
Ventilation,,,,0,0,0
Piping,,,,0
Blower Heat,,,,,0
AED Excursion,,,,,0
Total,,,,40886,29102,139

Report: MyBuilding: AED Curve,Hr 8 (Btuh),Hr 9 (Btuh),Hr 10 (Btuh),Hr 11 (Btuh),Hr 12 (Btuh),Hr 13 (Btuh),Hr 14 (Btuh),Hr 15 (Btuh),Hr 16 (Btuh),Hr 17 (Btuh),Hr 18 (Btuh),Hr 19 (Btuh)
MyBuilding,7096,8426,9468,9836,9977,10708,11276,11195,10565,9739,7873,3306

Report: MyBuilding: Summary,Orientation,Heating HTM,Cooling HTM,Heating CFM,Cooling CFM
Windows: Window1,N,20.86,9.21
Windows: Window2,E,20.86,30.57
Windows: Window3,S,20.86,15.19
Windows: Window4,W,20.86,30.57
Doors: Door1,S,14.36,5.17
Above Grade Walls: RimJoist1,,2.75,0.35
Above Grade Walls: Wall1,,2.75,0.35
Above Grade Walls: FoundationWall1,,6.07,0.84
Below Grade Walls: FoundationWall1,,3.33,0
Ceilings: Floor1,,3.16,3.34
Ceilings: Floor2,,3.16,3.34
Ceilings: Floor3,,7.8,8.24
Floors: Slab1,,1.29,0
Infiltration,,,,80,41
Ventilation,,,,0,0

Report: MyBuilding: Loads,Area (ft^2),Length (ft),Wall Area Ratio,Heating (Btuh),Cooling Sensible (Btuh),Cooling Latent (Btuh)
Windows: Window1,108.0,,,2252,995
Windows: Window2,72.0,,,1502,2201
Windows: Window3,108.0,,,2252,1640
Windows: Window4,72.0,,,1502,2201
Doors: Door1,40.0,,,575,207
Above Grade Walls: RimJoist1,115.6,,,318,41
Above Grade Walls: Wall1,800.0,,,2198,281
Above Grade Walls: FoundationWall1,150.0,,,910,126
Below Grade Walls: FoundationWall1,1050.0,,,3492,0
Ceilings: Floor1,450.0,,,1422,1502
Ceilings: Floor2,450.0,,,1422,1502
Ceilings: Floor3,450.0,,,3511,3709
Floors: Slab1,1350.0,,,1738,0
Infiltration,,,1.0,4620,622,-661
Internal Gains,,,,,3320,800
Ducts,,,,8811,6182,0
Ventilation,,,,0,0,0
Piping,,,,0
Blower Heat,,,,,0
AED Excursion,,,,,0
Total,,,,36525,24528,139

Report: MyBuilding: AED Curve,Hr 8 (Btuh),Hr 9 (Btuh),Hr 10 (Btuh),Hr 11 (Btuh),Hr 12 (Btuh),Hr 13 (Btuh),Hr 14 (Btuh),Hr 15 (Btuh),Hr 16 (Btuh),Hr 17 (Btuh),Hr 18 (Btuh),Hr 19 (Btuh)
MyBuilding,7096,8426,9468,9836,9977,10708,11276,11195,10565,9739,7873,3306

Report: MyBuilding: Summary,Orientation,Heating HTM,Cooling HTM,Heating CFM,Cooling CFM
Windows: Window1,N,20.86,9.21
Windows: Window2,E,20.86,30.57
Windows: Window3,S,20.86,15.19
Windows: Window4,W,20.86,30.57
Doors: Door1,S,14.36,5.17
Above Grade Walls: RimJoist1,,2.75,0.35
Above Grade Walls: Wall1,,2.75,0.35
Above Grade Walls: FoundationWall1,,6.07,0.84
Below Grade Walls: FoundationWall1,,3.33,0
Ceilings: Floor1,,0.43,0.56
Ceilings: Floor2,,0.43,0.56
Ceilings: Floor3,,86.23,111.4
Floors: Slab1,,1.29,0
Infiltration,,,,80,41
Ventilation,,,,0,0

Report: MyBuilding: Loads,Area (ft^2),Length (ft),Wall Area Ratio,Heating (Btuh),Cooling Sensible (Btuh),Cooling Latent (Btuh)
Windows: Window1,108.0,,,2252,995
Windows: Window2,72.0,,,1502,2201
Windows: Window3,108.0,,,2252,1640
Windows: Window4,72.0,,,1502,2201
Doors: Door1,40.0,,,575,207
Above Grade Walls: RimJoist1,115.6,,,318,41
Above Grade Walls: Wall1,800.0,,,2198,281
Above Grade Walls: FoundationWall1,150.0,,,910,126
Below Grade Walls: FoundationWall1,1050.0,,,3492,0
Ceilings: Floor1,450.0,,,194,251
Ceilings: Floor2,450.0,,,194,251
Ceilings: Floor3,450.0,,,38804,50129
Floors: Slab1,1350.0,,,1738,0
Infiltration,,,1.0,4620,622,-661
Internal Gains,,,,,3320,800
Ducts,,,,5228,2065,0
Ventilation,,,,0,0,0
Piping,,,,0
Blower Heat,,,,,0
AED Excursion,,,,,0
Total,,,,65780,64330,139

Report: MyBuilding: AED Curve,Hr 8 (Btuh),Hr 9 (Btuh),Hr 10 (Btuh),Hr 11 (Btuh),Hr 12 (Btuh),Hr 13 (Btuh),Hr 14 (Btuh),Hr 15 (Btuh),Hr 16 (Btuh),Hr 17 (Btuh),Hr 18 (Btuh),Hr 19 (Btuh)
MyBuilding,7096,8426,9468,9836,9977,10708,11276,11195,10565,9739,7873,3306

Report: MyBuilding: Summary,Orientation,Heating HTM,Cooling HTM,Heating CFM,Cooling CFM
Windows: Window1,N,20.86,9.21
Windows: Window2,E,20.86,30.57
Windows: Window3,S,20.86,15.19
Windows: Window4,W,20.86,30.57
Doors: Door1,S,14.36,5.17
Above Grade Walls: RimJoist1,,2.75,0.35
Above Grade Walls: Wall1,,2.75,0.35
Above Grade Walls: FoundationWall1,,6.07,0.84
Below Grade Walls: FoundationWall1,,3.33,0
Ceilings: Floor1,,3.16,3.34
Ceilings: Floor2,,3.16,3.34
Ceilings: Floor3,,12.64,13.35
Floors: Slab1,,1.29,0
Infiltration,,,,80,41
Ventilation,,,,0,0

Report: MyBuilding: Loads,Area (ft^2),Length (ft),Wall Area Ratio,Heating (Btuh),Cooling Sensible (Btuh),Cooling Latent (Btuh)
Windows: Window1,108.0,,,2252,995
Windows: Window2,72.0,,,1502,2201
Windows: Window3,108.0,,,2252,1640
Windows: Window4,72.0,,,1502,2201
Doors: Door1,40.0,,,575,207
Above Grade Walls: RimJoist1,115.6,,,318,41
Above Grade Walls: Wall1,800.0,,,2198,281
Above Grade Walls: FoundationWall1,150.0,,,910,126
Below Grade Walls: FoundationWall1,1050.0,,,3492,0
Ceilings: Floor1,450.0,,,1422,1502
Ceilings: Floor2,450.0,,,1422,1502
Ceilings: Floor3,450.0,,,5688,6008
Floors: Slab1,1350.0,,,1738,0
Infiltration,,,1.0,4620,622,-661
Internal Gains,,,,,3320,800
Ducts,,,,8862,6233,0
Ventilation,,,,0,0,0
Piping,,,,0
Blower Heat,,,,,0
AED Excursion,,,,,0
Total,,,,38753,26879,139

Report: MyBuilding: AED Curve,Hr 8 (Btuh),Hr 9 (Btuh),Hr 10 (Btuh),Hr 11 (Btuh),Hr 12 (Btuh),Hr 13 (Btuh),Hr 14 (Btuh),Hr 15 (Btuh),Hr 16 (Btuh),Hr 17 (Btuh),Hr 18 (Btuh),Hr 19 (Btuh)
MyBuilding,7096,8426,9468,9836,9977,10708,11276,11195,10565,9739,7873,3306

Report: MyBuilding: Summary,Orientation,Heating HTM,Cooling HTM,Heating CFM,Cooling CFM
Windows: Window1,N,20.86,9.21
Windows: Window2,E,20.86,30.57
Windows: Window3,S,20.86,15.19
Windows: Window4,W,20.86,30.57
Doors: Door1,S,14.36,5.17
Above Grade Walls: RimJoist1,,2.75,0.35
Above Grade Walls: Wall1,,2.75,0.35
Above Grade Walls: FoundationWall1,,6.07,0.84
Below Grade Walls: FoundationWall1,,3.33,0
Ceilings: Floor1,,3.16,3.34
Ceilings: Floor2,,3.16,3.34
Ceilings: Floor3,,3.16,3.34
Floors: Slab1,,1.29,0
Infiltration,,,,80,41
Ventilation,,,,0,0

Report: MyBuilding: Loads,Area (ft^2),Length (ft),Wall Area Ratio,Heating (Btuh),Cooling Sensible (Btuh),Cooling Latent (Btuh)
Windows: Window1,108.0,,,2252,995
Windows: Window2,72.0,,,1502,2201
Windows: Window3,108.0,,,2252,1640
Windows: Window4,72.0,,,1502,2201
Doors: Door1,40.0,,,575,207
Above Grade Walls: RimJoist1,115.6,,,318,41
Above Grade Walls: Wall1,800.0,,,2198,281
Above Grade Walls: FoundationWall1,150.0,,,910,126
Below Grade Walls: FoundationWall1,1050.0,,,3492,0
Ceilings: Floor1,450.0,,,1422,1502
Ceilings: Floor2,450.0,,,1422,1502
Ceilings: Floor3,450.0,,,1422,1502
Floors: Slab1,1350.0,,,1738,0
Infiltration,,,1.0,4620,622,-661
Internal Gains,,,,,3320,800
Ducts,,,,8767,6164,0
Ventilation,,,,0,0,0
Piping,,,,0
Blower Heat,,,,,0
AED Excursion,,,,,0
Total,,,,34392,22304,139

Report: MyBuilding: AED Curve,Hr 8 (Btuh),Hr 9 (Btuh),Hr 10 (Btuh),Hr 11 (Btuh),Hr 12 (Btuh),Hr 13 (Btuh),Hr 14 (Btuh),Hr 15 (Btuh),Hr 16 (Btuh),Hr 17 (Btuh),Hr 18 (Btuh),Hr 19 (Btuh)
MyBuilding,7096,8426,9468,9836,9977,10708,11276,11195,10565,9739,7873,3306

Report: MyBuilding: Summary,Orientation,Heating HTM,Cooling HTM,Heating CFM,Cooling CFM
Windows: Window1,N,20.86,9.21
Windows: Window2,E,20.86,30.57
Windows: Window3,S,20.86,15.19
Windows: Window4,W,20.86,30.57
Doors: Door1,S,14.36,5.17
Above Grade Walls: RimJoist1,,2.75,0.35
Above Grade Walls: Wall1,,2.75,0.35
Above Grade Walls: FoundationWall1,,6.07,0.84
Below Grade Walls: FoundationWall1,,3.33,0
Ceilings: Floor1,,1.61,1.7
Floors: Slab1,,1.29,0
Infiltration,,,,80,41
Ventilation,,,,0,0

Report: MyBuilding: Loads,Area (ft^2),Length (ft),Wall Area Ratio,Heating (Btuh),Cooling Sensible (Btuh),Cooling Latent (Btuh)
Windows: Window1,108.0,,,2252,995
Windows: Window2,72.0,,,1502,2201
Windows: Window3,108.0,,,2252,1640
Windows: Window4,72.0,,,1502,2201
Doors: Door1,40.0,,,575,207
Above Grade Walls: RimJoist1,115.6,,,318,41
Above Grade Walls: Wall1,800.0,,,2198,281
Above Grade Walls: FoundationWall1,150.0,,,910,126
Below Grade Walls: FoundationWall1,1050.0,,,3492,0
Ceilings: Floor1,1350.0,,,2171,2293
Floors: Slab1,1350.0,,,1738,0
Infiltration,,,1.0,4620,622,-661
Internal Gains,,,,,3320,800
Ducts,,,,8709,6112,0
Ventilation,,,,0,0,0
Piping,,,,0
Blower Heat,,,,,0
AED Excursion,,,,,0
Total,,,,32239,20039,139

Report: MyBuilding: AED Curve,Hr 8 (Btuh),Hr 9 (Btuh),Hr 10 (Btuh),Hr 11 (Btuh),Hr 12 (Btuh),Hr 13 (Btuh),Hr 14 (Btuh),Hr 15 (Btuh),Hr 16 (Btuh),Hr 17 (Btuh),Hr 18 (Btuh),Hr 19 (Btuh)
MyBuilding,7096,8426,9468,9836,9977,10708,11276,11195,10565,9739,7873,3306

Report: MyBuilding: Summary,Orientation,Heating HTM,Cooling HTM,Heating CFM,Cooling CFM
Windows: Window1,N,18.56,7.87
Windows: Window2,E,18.56,24.95
Windows: Window3,S,18.56,12.65
Windows: Window4,W,18.56,24.95
Doors: Door1,S,14.36,5.17
Above Grade Walls: RimJoist1,,2.75,0.35
Above Grade Walls: Wall1,,2.75,0.35
Above Grade Walls: FoundationWall1,,6.07,0.84
Below Grade Walls: FoundationWall1,,3.33,0
Ceilings: Floor1,,1.61,1.7
Floors: Slab1,,1.29,0
Infiltration,,,,80,41
Ventilation,,,,0,0

Report: MyBuilding: Loads,Area (ft^2),Length (ft),Wall Area Ratio,Heating (Btuh),Cooling Sensible (Btuh),Cooling Latent (Btuh)
Windows: Window1,108.0,,,2004,849
Windows: Window2,72.0,,,1336,1796
Windows: Window3,108.0,,,2004,1366
Windows: Window4,72.0,,,1336,1796
Doors: Door1,40.0,,,575,207
Above Grade Walls: RimJoist1,115.6,,,318,41
Above Grade Walls: Wall1,800.0,,,2198,281
Above Grade Walls: FoundationWall1,150.0,,,910,126
Below Grade Walls: FoundationWall1,1050.0,,,3492,0
Ceilings: Floor1,1350.0,,,2171,2293
Floors: Slab1,1350.0,,,1738,0
Infiltration,,,1.0,4620,622,-661
Internal Gains,,,,,3320,800
Ducts,,,,8684,6080,0
Ventilation,,,,0,0,0
Piping,,,,0
Blower Heat,,,,,0
AED Excursion,,,,,0
Total,,,,31386,18778,139

Report: MyBuilding: AED Curve,Hr 8 (Btuh),Hr 9 (Btuh),Hr 10 (Btuh),Hr 11 (Btuh),Hr 12 (Btuh),Hr 13 (Btuh),Hr 14 (Btuh),Hr 15 (Btuh),Hr 16 (Btuh),Hr 17 (Btuh),Hr 18 (Btuh),Hr 19 (Btuh)
MyBuilding,5654,6759,7635,7968,8113,8724,9194,9135,8625,7948,6430,2743

Report: MyBuilding: Summary,Orientation,Heating HTM,Cooling HTM,Heating CFM,Cooling CFM
Windows: Window1,N,20.86,9.21
Windows: Window2,E,20.86,11.71
Windows: Window3,S,20.86,0.57
Windows: Window4,W,20.86,0.0
Doors: Door1,S,14.36,5.17
Above Grade Walls: RimJoist1,,2.75,0.35
Above Grade Walls: Wall1,,2.75,0.35
Above Grade Walls: FoundationWall1,,6.07,0.84
Below Grade Walls: FoundationWall1,,3.33,0
Ceilings: Floor1,,1.61,1.7
Floors: Slab1,,1.29,0
Infiltration,,,,80,41
Ventilation,,,,0,0

Report: MyBuilding: Loads,Area (ft^2),Length (ft),Wall Area Ratio,Heating (Btuh),Cooling Sensible (Btuh),Cooling Latent (Btuh)
Windows: Window1,108.0,,,2252,995
Windows: Window2,72.0,,,1502,843
Windows: Window3,108.0,,,2252,61
Windows: Window4,72.0,,,1502,0
Doors: Door1,40.0,,,575,207
Above Grade Walls: RimJoist1,115.6,,,318,41
Above Grade Walls: Wall1,800.0,,,2198,281
Above Grade Walls: FoundationWall1,150.0,,,910,126
Below Grade Walls: FoundationWall1,1050.0,,,3492,0
Ceilings: Floor1,1350.0,,,2171,2293
Floors: Slab1,1350.0,,,1738,0
Infiltration,,,1.0,4620,622,-661
Internal Gains,,,,,3320,800
Ducts,,,,8709,5986,0
Ventilation,,,,0,0,0
Piping,,,,0
Blower Heat,,,,,0
AED Excursion,,,,,0
Total,,,,32239,14775,139

Report: MyBuilding: AED Curve,Hr 8 (Btuh),Hr 9 (Btuh),Hr 10 (Btuh),Hr 11 (Btuh),Hr 12 (Btuh),Hr 13 (Btuh),Hr 14 (Btuh),Hr 15 (Btuh),Hr 16 (Btuh),Hr 17 (Btuh),Hr 18 (Btuh),Hr 19 (Btuh)
MyBuilding,2393,2623,2638,2483,2402,2464,2458,2387,2204,2107,2102,924

Report: MyBuilding: Summary,Orientation,Heating HTM,Cooling HTM,Heating CFM,Cooling CFM
Windows: Window1,N,9.57,7.09
Windows: Window2,E,9.57,10.65
Windows: Window3,S,9.57,0.32
Windows: Window4,W,9.57,0.0
Doors: Door1,S,6.59,4.63
Above Grade Walls: RimJoist1,,1.26,0.25
Above Grade Walls: Wall1,,1.26,0.25
Above Grade Walls: FoundationWall1,,2.78,0.61
Below Grade Walls: FoundationWall1,,1.53,0
Ceilings: Floor1,,0.74,1.64
Floors: Slab1,,0.59,0
Infiltration,,,,68,35
Ventilation,,,,0,0

Report: MyBuilding: Loads,Area (ft^2),Length (ft),Wall Area Ratio,Heating (Btuh),Cooling Sensible (Btuh),Cooling Latent (Btuh)
Windows: Window1,108.0,,,1034,765
Windows: Window2,72.0,,,689,767
Windows: Window3,108.0,,,1034,34
Windows: Window4,72.0,,,689,0
Doors: Door1,40.0,,,264,185
Above Grade Walls: RimJoist1,115.6,,,146,29
Above Grade Walls: Wall1,800.0,,,1009,198
Above Grade Walls: FoundationWall1,150.0,,,418,92
Below Grade Walls: FoundationWall1,1050.0,,,1602,0
Ceilings: Floor1,1350.0,,,996,2212
Floors: Slab1,1350.0,,,798,0
Infiltration,,,1.0,2145,364,38
Internal Gains,,,,,3320,800
Ducts,,,,6515,6623,27
Ventilation,,,,0,0,0
Piping,,,,0
Blower Heat,,,,,0
AED Excursion,,,,,0
Total,,,,17338,14589,865

Report: MyBuilding: AED Curve,Hr 8 (Btuh),Hr 9 (Btuh),Hr 10 (Btuh),Hr 11 (Btuh),Hr 12 (Btuh),Hr 13 (Btuh),Hr 14 (Btuh),Hr 15 (Btuh),Hr 16 (Btuh),Hr 17 (Btuh),Hr 18 (Btuh),Hr 19 (Btuh)
MyBuilding,2441,2612,2563,2345,2211,2231,2196,2110,1928,1860,1909,704

Report: MyBuilding: Summary,Orientation,Heating HTM,Cooling HTM,Heating CFM,Cooling CFM
Windows: Window1,N,14.56,11.63
Windows: Window2,E,14.56,33.12
Windows: Window3,S,14.56,15.26
Windows: Window4,W,14.56,33.12
Doors: Door1,S,10.03,7.82
Above Grade Walls: Wall1,,1.92,0.86
Ceilings: Floor1,,5.07,6.71
Floors: Slab1,,55.04,0
Infiltration,,,,37,22
Ventilation,,,,0,0

Report: MyBuilding: Loads,Area (ft^2),Length (ft),Wall Area Ratio,Heating (Btuh),Cooling Sensible (Btuh),Cooling Latent (Btuh)
Windows: Window1,108.0,,,1572,1256
Windows: Window2,72.0,,,1048,2385
Windows: Window3,108.0,,,1572,1648
Windows: Window4,72.0,,,1048,2385
Doors: Door1,40.0,,,401,313
Above Grade Walls: Wall1,800.0,,,1535,686
Ceilings: Floor1,1350.0,,,6846,9065
Floors: Slab1,,150,,8256,0
Infiltration,,,1.0,1745,565,391
Internal Gains,,,,,3320,800
Ducts,,,,1422,68,438
Ventilation,,,,0,0,0
Piping,,,,0
Blower Heat,,,,,0
AED Excursion,,,,,0
Total,,,,25447,21691,1628

Report: MyBuilding: AED Curve,Hr 8 (Btuh),Hr 9 (Btuh),Hr 10 (Btuh),Hr 11 (Btuh),Hr 12 (Btuh),Hr 13 (Btuh),Hr 14 (Btuh),Hr 15 (Btuh),Hr 16 (Btuh),Hr 17 (Btuh),Hr 18 (Btuh),Hr 19 (Btuh)
MyBuilding,8469,9457,10086,10083,9995,10678,11354,11490,11075,10410,8733,4291

Report: MyBuilding: Summary,Orientation,Heating HTM,Cooling HTM,Heating CFM,Cooling CFM
Windows: Window1,N,14.56,11.63
Windows: Window2,E,14.56,33.12
Windows: Window3,S,14.56,15.26
Windows: Window4,W,14.56,33.12
Doors: Door1,S,10.03,7.82
Above Grade Walls: Wall1,,1.92,0.86
Ceilings: Floor1,,5.07,6.71
Floors: Slab1,,55.04,0
Infiltration,,,,37,22
Ventilation,,,,0,0

Report: MyBuilding: Loads,Area (ft^2),Length (ft),Wall Area Ratio,Heating (Btuh),Cooling Sensible (Btuh),Cooling Latent (Btuh)
Windows: Window1,108.0,,,1572,1256
Windows: Window2,72.0,,,1048,2385
Windows: Window3,108.0,,,1572,1648
Windows: Window4,72.0,,,1048,2385
Doors: Door1,40.0,,,401,313
Above Grade Walls: Wall1,800.0,,,1535,686
Ceilings: Floor1,1350.0,,,6846,9065
Floors: Slab1,,150,,8256,0
Infiltration,,,1.0,1745,565,391
Internal Gains,,,,,3320,800
Ducts,,,,1422,68,438
Ventilation,,,,0,0,0
Piping,,,,0
Blower Heat,,,,,0
AED Excursion,,,,,0
Total,,,,25447,21691,1628

Report: MyBuilding: AED Curve,Hr 8 (Btuh),Hr 9 (Btuh),Hr 10 (Btuh),Hr 11 (Btuh),Hr 12 (Btuh),Hr 13 (Btuh),Hr 14 (Btuh),Hr 15 (Btuh),Hr 16 (Btuh),Hr 17 (Btuh),Hr 18 (Btuh),Hr 19 (Btuh)
MyBuilding,8469,9457,10086,10083,9995,10678,11354,11490,11075,10410,8733,4291

Report: MyBuilding: Summary,Orientation,Heating HTM,Cooling HTM,Heating CFM,Cooling CFM
Windows: Window1,N,14.56,11.63
Windows: Window2,E,14.56,33.12
Windows: Window3,S,14.56,15.26
Windows: Window4,W,14.56,33.12
Doors: Door1,S,10.03,7.82
Above Grade Walls: Wall1,,1.92,0.86
Ceilings: Floor1,,1.9,2.52
Floors: Slab1,,55.04,0
Infiltration,,,,37,22
Ventilation,,,,0,0

Report: MyBuilding: Loads,Area (ft^2),Length (ft),Wall Area Ratio,Heating (Btuh),Cooling Sensible (Btuh),Cooling Latent (Btuh)
Windows: Window1,108.0,,,1572,1256
Windows: Window2,72.0,,,1048,2385
Windows: Window3,108.0,,,1572,1648
Windows: Window4,72.0,,,1048,2385
Doors: Door1,40.0,,,401,313
Above Grade Walls: Wall1,800.0,,,1535,686
Ceilings: Floor1,1350.0,,,2570,3397
Floors: Slab1,,150,,8256,0
Infiltration,,,1.0,1745,565,391
Internal Gains,,,,,3320,800
Ducts,,,,1398,73,438
Ventilation,,,,0,0,0
Piping,,,,0
Blower Heat,,,,,0
AED Excursion,,,,,0
Total,,,,21146,16029,1628

Report: MyBuilding: AED Curve,Hr 8 (Btuh),Hr 9 (Btuh),Hr 10 (Btuh),Hr 11 (Btuh),Hr 12 (Btuh),Hr 13 (Btuh),Hr 14 (Btuh),Hr 15 (Btuh),Hr 16 (Btuh),Hr 17 (Btuh),Hr 18 (Btuh),Hr 19 (Btuh)
MyBuilding,8469,9457,10086,10083,9995,10678,11354,11490,11075,10410,8733,4291

Report: MyBuilding: Summary,Orientation,Heating HTM,Cooling HTM,Heating CFM,Cooling CFM
Windows: Window1,N,14.56,11.63
Windows: Window2,E,14.56,33.12
Windows: Window3,S,14.56,15.26
Windows: Window4,W,14.56,33.12
Doors: Door1,S,10.03,7.82
Above Grade Walls: Wall1,,1.92,0.86
Ceilings: Floor1,,22.31,72.76
Floors: Slab1,,55.04,0
Infiltration,,,,37,22
Ventilation,,,,0,0

Report: MyBuilding: Loads,Area (ft^2),Length (ft),Wall Area Ratio,Heating (Btuh),Cooling Sensible (Btuh),Cooling Latent (Btuh)
Windows: Window1,108.0,,,1572,1256
Windows: Window2,72.0,,,1048,2385
Windows: Window3,108.0,,,1572,1648
Windows: Window4,72.0,,,1048,2385
Doors: Door1,40.0,,,401,313
Above Grade Walls: Wall1,800.0,,,1535,686
Ceilings: Floor1,1350.0,,,30119,98220
Floors: Slab1,,150,,8256,0
Infiltration,,,1.0,1745,565,391
Internal Gains,,,,,3320,800
Ducts,,,,1480,55,438
Ventilation,,,,0,0,0
Piping,,,,0
Blower Heat,,,,,0
AED Excursion,,,,,0
Total,,,,48778,110833,1628

Report: MyBuilding: AED Curve,Hr 8 (Btuh),Hr 9 (Btuh),Hr 10 (Btuh),Hr 11 (Btuh),Hr 12 (Btuh),Hr 13 (Btuh),Hr 14 (Btuh),Hr 15 (Btuh),Hr 16 (Btuh),Hr 17 (Btuh),Hr 18 (Btuh),Hr 19 (Btuh)
MyBuilding,8469,9457,10086,10083,9995,10678,11354,11490,11075,10410,8733,4291

Report: MyBuilding: Summary,Orientation,Heating HTM,Cooling HTM,Heating CFM,Cooling CFM
Windows: Window1,N,14.56,11.63
Windows: Window2,E,14.56,33.12
Windows: Window3,S,14.56,15.26
Windows: Window4,W,14.56,33.12
Doors: Door1,S,10.03,7.82
Above Grade Walls: Wall1,,1.92,0.86
Ceilings: Floor1,,8.82,15.68
Floors: Slab1,,55.04,0
Infiltration,,,,37,22
Ventilation,,,,0,0

Report: MyBuilding: Loads,Area (ft^2),Length (ft),Wall Area Ratio,Heating (Btuh),Cooling Sensible (Btuh),Cooling Latent (Btuh)
Windows: Window1,108.0,,,1572,1256
Windows: Window2,72.0,,,1048,2385
Windows: Window3,108.0,,,1572,1648
Windows: Window4,72.0,,,1048,2385
Doors: Door1,40.0,,,401,313
Above Grade Walls: Wall1,800.0,,,1535,686
Ceilings: Floor1,1350.0,,,11912,21173
Floors: Slab1,,150,,8256,0
Infiltration,,,1.0,1745,565,391
Internal Gains,,,,,3320,800
Ducts,,,,1442,62,438
Ventilation,,,,0,0,0
Piping,,,,0
Blower Heat,,,,,0
AED Excursion,,,,,0
Total,,,,30533,33793,1628

Report: MyBuilding: AED Curve,Hr 8 (Btuh),Hr 9 (Btuh),Hr 10 (Btuh),Hr 11 (Btuh),Hr 12 (Btuh),Hr 13 (Btuh),Hr 14 (Btuh),Hr 15 (Btuh),Hr 16 (Btuh),Hr 17 (Btuh),Hr 18 (Btuh),Hr 19 (Btuh)
MyBuilding,8469,9457,10086,10083,9995,10678,11354,11490,11075,10410,8733,4291

Report: MyBuilding: Summary,Orientation,Heating HTM,Cooling HTM,Heating CFM,Cooling CFM
Windows: Window1,N,14.56,11.63
Windows: Window2,E,14.56,33.12
Windows: Window3,S,14.56,15.26
Windows: Window4,W,14.56,33.12
Doors: Door1,S,10.03,7.82
Above Grade Walls: Wall1,,1.92,0.86
Ceilings: Floor1,,2.21,3.92
Floors: Slab1,,55.04,0
Infiltration,,,,37,22
Ventilation,,,,0,0

Report: MyBuilding: Loads,Area (ft^2),Length (ft),Wall Area Ratio,Heating (Btuh),Cooling Sensible (Btuh),Cooling Latent (Btuh)
Windows: Window1,108.0,,,1572,1256
Windows: Window2,72.0,,,1048,2385
Windows: Window3,108.0,,,1572,1648
Windows: Window4,72.0,,,1048,2385
Doors: Door1,40.0,,,401,313
Above Grade Walls: Wall1,800.0,,,1535,686
Ceilings: Floor1,1350.0,,,2978,5293
Floors: Slab1,,150,,8256,0
Infiltration,,,1.0,1745,565,391
Internal Gains,,,,,3320,800
Ducts,,,,1400,71,438
Ventilation,,,,0,0,0
Piping,,,,0
Blower Heat,,,,,0
AED Excursion,,,,,0
Total,,,,21557,17922,1628

Report: MyBuilding: AED Curve,Hr 8 (Btuh),Hr 9 (Btuh),Hr 10 (Btuh),Hr 11 (Btuh),Hr 12 (Btuh),Hr 13 (Btuh),Hr 14 (Btuh),Hr 15 (Btuh),Hr 16 (Btuh),Hr 17 (Btuh),Hr 18 (Btuh),Hr 19 (Btuh)
MyBuilding,8469,9457,10086,10083,9995,10678,11354,11490,11075,10410,8733,4291

Report: MyBuilding: Summary,Orientation,Heating HTM,Cooling HTM,Heating CFM,Cooling CFM
Windows: Window1,N,20.86,9.21
Windows: Window2,E,20.86,30.57
Windows: Window3,S,20.86,15.19
Windows: Window4,W,20.86,30.57
Doors: Door1,S,14.36,5.17
Above Grade Walls: RimJoist1,,632.0,233.0
Above Grade Walls: Wall1,,2.75,0.35
Above Grade Walls: FoundationWall1,,6.07,0.84
Below Grade Walls: FoundationWall1,,3.33,0
Ceilings: Floor1,,1.61,1.7
Floors: Slab1,,1.29,0
Infiltration,,,,80,41
Ventilation,,,,0,0

Report: MyBuilding: Loads,Area (ft^2),Length (ft),Wall Area Ratio,Heating (Btuh),Cooling Sensible (Btuh),Cooling Latent (Btuh)
Windows: Window1,108.0,,,2252,995
Windows: Window2,72.0,,,1502,2201
Windows: Window3,108.0,,,2252,1640
Windows: Window4,72.0,,,1502,2201
Doors: Door1,40.0,,,575,207
Above Grade Walls: RimJoist1,115.6,,,73059,26935
Above Grade Walls: Wall1,800.0,,,2198,281
Above Grade Walls: FoundationWall1,150.0,,,910,126
Below Grade Walls: FoundationWall1,1050.0,,,3492,0
Ceilings: Floor1,1350.0,,,2171,2293
Floors: Slab1,1350.0,,,1738,0
Infiltration,,,1.0,4620,622,-661
Internal Gains,,,,,3320,800
Ducts,,,,9401,6369,0
Ventilation,,,,0,0,0
Piping,,,,0
Blower Heat,,,,,0
AED Excursion,,,,,0
Total,,,,105673,47190,139

Report: MyBuilding: AED Curve,Hr 8 (Btuh),Hr 9 (Btuh),Hr 10 (Btuh),Hr 11 (Btuh),Hr 12 (Btuh),Hr 13 (Btuh),Hr 14 (Btuh),Hr 15 (Btuh),Hr 16 (Btuh),Hr 17 (Btuh),Hr 18 (Btuh),Hr 19 (Btuh)
MyBuilding,7096,8426,9468,9836,9977,10708,11276,11195,10565,9739,7873,3306

Report: MyBuilding: Summary,Orientation,Heating HTM,Cooling HTM,Heating CFM,Cooling CFM
Windows: Window1,N,20.86,9.21
Windows: Window2,E,20.86,30.57
Windows: Window3,S,20.86,15.19
Windows: Window4,W,20.86,30.57
Doors: Door1,S,14.36,5.17
Above Grade Walls: RimJoist1,,12.64,4.66
Above Grade Walls: Wall1,,2.75,0.35
Above Grade Walls: FoundationWall1,,6.07,0.84
Below Grade Walls: FoundationWall1,,3.33,0
Ceilings: Floor1,,1.61,1.7
Floors: Slab1,,1.29,0
Infiltration,,,,80,41
Ventilation,,,,0,0

Report: MyBuilding: Loads,Area (ft^2),Length (ft),Wall Area Ratio,Heating (Btuh),Cooling Sensible (Btuh),Cooling Latent (Btuh)
Windows: Window1,108.0,,,2252,995
Windows: Window2,72.0,,,1502,2201
Windows: Window3,108.0,,,2252,1640
Windows: Window4,72.0,,,1502,2201
Doors: Door1,40.0,,,575,207
Above Grade Walls: RimJoist1,115.6,,,1461,539
Above Grade Walls: Wall1,800.0,,,2198,281
Above Grade Walls: FoundationWall1,150.0,,,910,126
Below Grade Walls: FoundationWall1,1050.0,,,3492,0
Ceilings: Floor1,1350.0,,,2171,2293
Floors: Slab1,1350.0,,,1738,0
Infiltration,,,1.0,4620,622,-661
Internal Gains,,,,,3320,800
Ducts,,,,8741,6141,0
Ventilation,,,,0,0,0
Piping,,,,0
Blower Heat,,,,,0
AED Excursion,,,,,0
Total,,,,33415,20566,139

Report: MyBuilding: AED Curve,Hr 8 (Btuh),Hr 9 (Btuh),Hr 10 (Btuh),Hr 11 (Btuh),Hr 12 (Btuh),Hr 13 (Btuh),Hr 14 (Btuh),Hr 15 (Btuh),Hr 16 (Btuh),Hr 17 (Btuh),Hr 18 (Btuh),Hr 19 (Btuh)
MyBuilding,7096,8426,9468,9836,9977,10708,11276,11195,10565,9739,7873,3306

Report: MyBuilding: Summary,Orientation,Heating HTM,Cooling HTM,Heating CFM,Cooling CFM
Windows: Window1,N,20.86,9.21
Windows: Window2,E,20.86,30.57
Windows: Window3,S,20.86,15.19
Windows: Window4,W,20.86,30.57
Doors: Door1,S,14.36,5.17
Above Grade Walls: RimJoist1,,3.16,0.44
Above Grade Walls: Wall1,,2.75,0.35
Above Grade Walls: FoundationWall1,,6.07,0.84
Below Grade Walls: FoundationWall1,,3.33,0
Ceilings: Floor1,,1.61,1.7
Floors: Slab1,,1.29,0
Infiltration,,,,80,41
Ventilation,,,,0,0

Report: MyBuilding: Loads,Area (ft^2),Length (ft),Wall Area Ratio,Heating (Btuh),Cooling Sensible (Btuh),Cooling Latent (Btuh)
Windows: Window1,108.0,,,2252,995
Windows: Window2,72.0,,,1502,2201
Windows: Window3,108.0,,,2252,1640
Windows: Window4,72.0,,,1502,2201
Doors: Door1,40.0,,,575,207
Above Grade Walls: RimJoist1,115.6,,,365,51
Above Grade Walls: Wall1,800.0,,,2198,281
Above Grade Walls: FoundationWall1,150.0,,,910,126
Below Grade Walls: FoundationWall1,1050.0,,,3492,0
Ceilings: Floor1,1350.0,,,2171,2293
Floors: Slab1,1350.0,,,1738,0
Infiltration,,,1.0,4620,622,-661
Internal Gains,,,,,3320,800
Ducts,,,,8710,6112,0
Ventilation,,,,0,0,0
Piping,,,,0
Blower Heat,,,,,0
AED Excursion,,,,,0
Total,,,,32288,20050,139

Report: MyBuilding: AED Curve,Hr 8 (Btuh),Hr 9 (Btuh),Hr 10 (Btuh),Hr 11 (Btuh),Hr 12 (Btuh),Hr 13 (Btuh),Hr 14 (Btuh),Hr 15 (Btuh),Hr 16 (Btuh),Hr 17 (Btuh),Hr 18 (Btuh),Hr 19 (Btuh)
MyBuilding,7096,8426,9468,9836,9977,10708,11276,11195,10565,9739,7873,3306

Report: MyBuilding: Summary,Orientation,Heating HTM,Cooling HTM,Heating CFM,Cooling CFM
Windows: Window1,N,20.86,9.87
Windows: Window2,E,20.86,35.06
Windows: Window3,S,20.86,16.92
Windows: Window4,W,20.86,35.06
Doors: Door1,N,14.36,5.17
Doors: Door2,S,14.36,5.17
Above Grade Walls: RimJoist1,,632.0,297.6
Above Grade Walls: RimJoist2,,2.75,0.35
Above Grade Walls: RimJoist3,,2.75,0.17
Above Grade Walls: RimJoist4,,2.75,0.5
Above Grade Walls: RimJoist5,,2.75,0.5
Above Grade Walls: RimJoist6,,2.75,0.2
Above Grade Walls: RimJoist7,,2.75,0.35
Above Grade Walls: RimJoist8,,2.75,0.5
Above Grade Walls: RimJoist9,,2.75,0.2
Above Grade Walls: RimJoist10,,2.75,0.35
Above Grade Walls: Wall1,,5.27,0.51
Above Grade Walls: Wall2,,2.2,0.16
Above Grade Walls: Wall3,,3.01,0.5
Above Grade Walls: Wall4,,8.9,0.85
Above Grade Walls: Wall5,,3.93,0.62
Above Grade Walls: Wall6,,46.81,10.19
Above Grade Walls: Wall7,,7.8,1.79
Above Grade Walls: Wall8,,11.7,1.36
Above Grade Walls: Wall9,,1.07,0.18
Above Grade Walls: Wall10,,8.0,1.11
Above Grade Walls: Wall11,,12.64,1.21
Above Grade Walls: FoundationWall1,,6.07,0.84
Below Grade Walls: FoundationWall1,,3.33,0
Ceilings: Floor1,,1.61,1.7
Floors: Slab1,,1.29,0
Infiltration,,,,80,41
Ventilation,,,,0,0

Report: MyBuilding: Loads,Area (ft^2),Length (ft),Wall Area Ratio,Heating (Btuh),Cooling Sensible (Btuh),Cooling Latent (Btuh)
Windows: Window1,13.0,,,271,128
Windows: Window2,9.0,,,188,315
Windows: Window3,13.0,,,271,220
Windows: Window4,9.0,,,188,315
Doors: Door1,20.0,,,287,103
Doors: Door2,20.0,,,287,103
Above Grade Walls: RimJoist1,11.0,,,6952,3274
Above Grade Walls: RimJoist2,11.0,,,30,4
Above Grade Walls: RimJoist3,11.0,,,30,2
Above Grade Walls: RimJoist4,11.0,,,30,5
Above Grade Walls: RimJoist5,11.0,,,30,5
Above Grade Walls: RimJoist6,11.0,,,30,2
Above Grade Walls: RimJoist7,11.0,,,30,4
Above Grade Walls: RimJoist8,11.0,,,30,5
Above Grade Walls: RimJoist9,11.0,,,30,2
Above Grade Walls: RimJoist10,11.0,,,30,4
Above Grade Walls: Wall1,96.0,,,506,48
Above Grade Walls: Wall2,100.0,,,220,16
Above Grade Walls: Wall3,96.0,,,289,48
Above Grade Walls: Wall4,100.0,,,890,85
Above Grade Walls: Wall5,109.0,,,428,68
Above Grade Walls: Wall6,109.0,,,5103,1111
Above Grade Walls: Wall7,109.0,,,850,195
Above Grade Walls: Wall8,109.0,,,1276,149
Above Grade Walls: Wall9,89.0,,,96,16
Above Grade Walls: Wall10,89.0,,,712,99
Above Grade Walls: Wall11,109.0,,,1378,132
Above Grade Walls: FoundationWall1,150.0,,,910,126
Below Grade Walls: FoundationWall1,1050.0,,,3492,0
Ceilings: Floor1,1350.0,,,2171,2293
Floors: Slab1,1350.0,,,1738,0
Infiltration,,,1.0,4620,622,-661
Internal Gains,,,,,3320,800
Ducts,,,,8932,6083,0
Ventilation,,,,0,0,0
Piping,,,,0
Blower Heat,,,,,0
AED Excursion,,,,,0
Total,,,,42328,18907,139

Report: MyBuilding: AED Curve,Hr 8 (Btuh),Hr 9 (Btuh),Hr 10 (Btuh),Hr 11 (Btuh),Hr 12 (Btuh),Hr 13 (Btuh),Hr 14 (Btuh),Hr 15 (Btuh),Hr 16 (Btuh),Hr 17 (Btuh),Hr 18 (Btuh),Hr 19 (Btuh)
MyBuilding,1040,1219,1354,1392,1401,1502,1586,1578,1492,1377,1111,454

Report: MyBuilding: Summary,Orientation,Heating HTM,Cooling HTM,Heating CFM,Cooling CFM
Windows: Window1,N,20.86,9.87
Windows: Window2,E,20.86,35.06
Windows: Window3,S,20.86,16.92
Windows: Window4,W,20.86,35.06
Doors: Door1,N,14.36,5.17
Doors: Door2,S,14.36,5.17
Above Grade Walls: RimJoist1,,12.64,5.95
Above Grade Walls: RimJoist2,,2.75,0.35
Above Grade Walls: RimJoist3,,2.75,0.17
Above Grade Walls: RimJoist4,,2.75,0.5
Above Grade Walls: RimJoist5,,2.75,0.5
Above Grade Walls: RimJoist6,,2.75,0.2
Above Grade Walls: RimJoist7,,2.75,0.35
Above Grade Walls: RimJoist8,,2.75,0.5
Above Grade Walls: RimJoist9,,2.75,0.2
Above Grade Walls: RimJoist10,,2.75,0.35
Above Grade Walls: Wall1,,5.27,0.51
Above Grade Walls: Wall2,,2.2,0.16
Above Grade Walls: Wall3,,3.01,0.5
Above Grade Walls: Wall4,,8.9,0.85
Above Grade Walls: Wall5,,3.93,0.62
Above Grade Walls: Wall6,,46.81,10.19
Above Grade Walls: Wall7,,7.8,1.79
Above Grade Walls: Wall8,,11.7,1.36
Above Grade Walls: Wall9,,1.07,0.18
Above Grade Walls: Wall10,,8.0,1.11
Above Grade Walls: Wall11,,12.64,1.21
Above Grade Walls: FoundationWall1,,6.07,0.84
Below Grade Walls: FoundationWall1,,3.33,0
Ceilings: Floor1,,1.61,1.7
Floors: Slab1,,1.29,0
Infiltration,,,,80,41
Ventilation,,,,0,0

Report: MyBuilding: Loads,Area (ft^2),Length (ft),Wall Area Ratio,Heating (Btuh),Cooling Sensible (Btuh),Cooling Latent (Btuh)
Windows: Window1,13.0,,,271,128
Windows: Window2,9.0,,,188,315
Windows: Window3,13.0,,,271,220
Windows: Window4,9.0,,,188,315
Doors: Door1,20.0,,,287,103
Doors: Door2,20.0,,,287,103
Above Grade Walls: RimJoist1,11.0,,,139,65
Above Grade Walls: RimJoist2,11.0,,,30,4
Above Grade Walls: RimJoist3,11.0,,,30,2
Above Grade Walls: RimJoist4,11.0,,,30,5
Above Grade Walls: RimJoist5,11.0,,,30,5
Above Grade Walls: RimJoist6,11.0,,,30,2
Above Grade Walls: RimJoist7,11.0,,,30,4
Above Grade Walls: RimJoist8,11.0,,,30,5
Above Grade Walls: RimJoist9,11.0,,,30,2
Above Grade Walls: RimJoist10,11.0,,,30,4
Above Grade Walls: Wall1,96.0,,,506,48
Above Grade Walls: Wall2,100.0,,,220,16
Above Grade Walls: Wall3,96.0,,,289,48
Above Grade Walls: Wall4,100.0,,,890,85
Above Grade Walls: Wall5,109.0,,,428,68
Above Grade Walls: Wall6,109.0,,,5103,1111
Above Grade Walls: Wall7,109.0,,,850,195
Above Grade Walls: Wall8,109.0,,,1276,149
Above Grade Walls: Wall9,89.0,,,96,16
Above Grade Walls: Wall10,89.0,,,712,99
Above Grade Walls: Wall11,109.0,,,1378,132
Above Grade Walls: FoundationWall1,150.0,,,910,126
Below Grade Walls: FoundationWall1,1050.0,,,3492,0
Ceilings: Floor1,1350.0,,,2171,2293
Floors: Slab1,1350.0,,,1738,0
Infiltration,,,1.0,4620,622,-661
Internal Gains,,,,,3320,800
Ducts,,,,8781,5999,0
Ventilation,,,,0,0,0
Piping,,,,0
Blower Heat,,,,,0
AED Excursion,,,,,0
Total,,,,35363,15614,139

Report: MyBuilding: AED Curve,Hr 8 (Btuh),Hr 9 (Btuh),Hr 10 (Btuh),Hr 11 (Btuh),Hr 12 (Btuh),Hr 13 (Btuh),Hr 14 (Btuh),Hr 15 (Btuh),Hr 16 (Btuh),Hr 17 (Btuh),Hr 18 (Btuh),Hr 19 (Btuh)
MyBuilding,1040,1219,1354,1392,1401,1502,1586,1578,1492,1377,1111,454

Report: MyBuilding: Summary,Orientation,Heating HTM,Cooling HTM,Heating CFM,Cooling CFM
Windows: Window1,N,20.86,9.87
Windows: Window2,E,20.86,35.06
Windows: Window3,S,20.86,16.92
Windows: Window4,W,20.86,35.06
Doors: Door1,N,14.36,5.17
Doors: Door2,S,14.36,5.17
Above Grade Walls: RimJoist1,,3.16,0.61
Above Grade Walls: RimJoist2,,2.75,0.35
Above Grade Walls: RimJoist3,,2.75,0.17
Above Grade Walls: RimJoist4,,2.75,0.5
Above Grade Walls: RimJoist5,,2.75,0.5
Above Grade Walls: RimJoist6,,2.75,0.2
Above Grade Walls: RimJoist7,,2.75,0.35
Above Grade Walls: RimJoist8,,2.75,0.5
Above Grade Walls: RimJoist9,,2.75,0.2
Above Grade Walls: RimJoist10,,2.75,0.35
Above Grade Walls: Wall1,,5.27,0.51
Above Grade Walls: Wall2,,2.2,0.16
Above Grade Walls: Wall3,,3.01,0.5
Above Grade Walls: Wall4,,8.9,0.85
Above Grade Walls: Wall5,,3.93,0.62
Above Grade Walls: Wall6,,46.81,10.19
Above Grade Walls: Wall7,,7.8,1.79
Above Grade Walls: Wall8,,11.7,1.36
Above Grade Walls: Wall9,,1.07,0.18
Above Grade Walls: Wall10,,8.0,1.11
Above Grade Walls: Wall11,,12.64,1.21
Above Grade Walls: FoundationWall1,,6.07,0.84
Below Grade Walls: FoundationWall1,,3.33,0
Ceilings: Floor1,,1.61,1.7
Floors: Slab1,,1.29,0
Infiltration,,,,80,41
Ventilation,,,,0,0

Report: MyBuilding: Loads,Area (ft^2),Length (ft),Wall Area Ratio,Heating (Btuh),Cooling Sensible (Btuh),Cooling Latent (Btuh)
Windows: Window1,13.0,,,271,128
Windows: Window2,9.0,,,188,315
Windows: Window3,13.0,,,271,220
Windows: Window4,9.0,,,188,315
Doors: Door1,20.0,,,287,103
Doors: Door2,20.0,,,287,103
Above Grade Walls: RimJoist1,11.0,,,35,7
Above Grade Walls: RimJoist2,11.0,,,30,4
Above Grade Walls: RimJoist3,11.0,,,30,2
Above Grade Walls: RimJoist4,11.0,,,30,5
Above Grade Walls: RimJoist5,11.0,,,30,5
Above Grade Walls: RimJoist6,11.0,,,30,2
Above Grade Walls: RimJoist7,11.0,,,30,4
Above Grade Walls: RimJoist8,11.0,,,30,5
Above Grade Walls: RimJoist9,11.0,,,30,2
Above Grade Walls: RimJoist10,11.0,,,30,4
Above Grade Walls: Wall1,96.0,,,506,48
Above Grade Walls: Wall2,100.0,,,220,16
Above Grade Walls: Wall3,96.0,,,289,48
Above Grade Walls: Wall4,100.0,,,890,85
Above Grade Walls: Wall5,109.0,,,428,68
Above Grade Walls: Wall6,109.0,,,5103,1111
Above Grade Walls: Wall7,109.0,,,850,195
Above Grade Walls: Wall8,109.0,,,1276,149
Above Grade Walls: Wall9,89.0,,,96,16
Above Grade Walls: Wall10,89.0,,,712,99
Above Grade Walls: Wall11,109.0,,,1378,132
Above Grade Walls: FoundationWall1,150.0,,,910,126
Below Grade Walls: FoundationWall1,1050.0,,,3492,0
Ceilings: Floor1,1350.0,,,2171,2293
Floors: Slab1,1350.0,,,1738,0
Infiltration,,,1.0,4620,622,-661
Internal Gains,,,,,3320,800
Ducts,,,,8778,6013,0
Ventilation,,,,0,0,0
Piping,,,,0
Blower Heat,,,,,0
AED Excursion,,,,,0
Total,,,,35256,15569,139

Report: MyBuilding: AED Curve,Hr 8 (Btuh),Hr 9 (Btuh),Hr 10 (Btuh),Hr 11 (Btuh),Hr 12 (Btuh),Hr 13 (Btuh),Hr 14 (Btuh),Hr 15 (Btuh),Hr 16 (Btuh),Hr 17 (Btuh),Hr 18 (Btuh),Hr 19 (Btuh)
MyBuilding,1040,1219,1354,1392,1401,1502,1586,1578,1492,1377,1111,454

Report: MyBuilding: Summary,Orientation,Heating HTM,Cooling HTM,Heating CFM,Cooling CFM
Windows: Window1,N,20.86,9.87
Windows: Window2,E,20.86,35.06
Windows: Window3,S,20.86,16.92
Windows: Window4,W,20.86,35.06
Doors: Door1,N,14.36,5.17
Doors: Door2,S,14.36,5.17
Above Grade Walls: RimJoist1,,3.16,0.61
Above Grade Walls: RimJoist2,,632.0,233.0
Above Grade Walls: RimJoist3,,2.75,0.17
Above Grade Walls: RimJoist4,,2.75,0.5
Above Grade Walls: RimJoist5,,2.75,0.5
Above Grade Walls: RimJoist6,,2.75,0.2
Above Grade Walls: RimJoist7,,2.75,0.35
Above Grade Walls: RimJoist8,,2.75,0.5
Above Grade Walls: RimJoist9,,2.75,0.2
Above Grade Walls: RimJoist10,,2.75,0.35
Above Grade Walls: Wall1,,5.27,0.51
Above Grade Walls: Wall2,,2.2,0.16
Above Grade Walls: Wall3,,3.01,0.5
Above Grade Walls: Wall4,,8.9,0.85
Above Grade Walls: Wall5,,3.93,0.62
Above Grade Walls: Wall6,,46.81,10.19
Above Grade Walls: Wall7,,7.8,1.79
Above Grade Walls: Wall8,,11.7,1.36
Above Grade Walls: Wall9,,1.07,0.18
Above Grade Walls: Wall10,,8.0,1.11
Above Grade Walls: Wall11,,12.64,1.21
Above Grade Walls: FoundationWall1,,6.07,0.84
Below Grade Walls: FoundationWall1,,3.33,0
Ceilings: Floor1,,1.61,1.7
Floors: Slab1,,1.29,0
Infiltration,,,,80,41
Ventilation,,,,0,0

Report: MyBuilding: Loads,Area (ft^2),Length (ft),Wall Area Ratio,Heating (Btuh),Cooling Sensible (Btuh),Cooling Latent (Btuh)
Windows: Window1,13.0,,,271,128
Windows: Window2,9.0,,,188,315
Windows: Window3,13.0,,,271,220
Windows: Window4,9.0,,,188,315
Doors: Door1,20.0,,,287,103
Doors: Door2,20.0,,,287,103
Above Grade Walls: RimJoist1,11.0,,,35,7
Above Grade Walls: RimJoist2,11.0,,,6952,2563
Above Grade Walls: RimJoist3,11.0,,,30,2
Above Grade Walls: RimJoist4,11.0,,,30,5
Above Grade Walls: RimJoist5,11.0,,,30,5
Above Grade Walls: RimJoist6,11.0,,,30,2
Above Grade Walls: RimJoist7,11.0,,,30,4
Above Grade Walls: RimJoist8,11.0,,,30,5
Above Grade Walls: RimJoist9,11.0,,,30,2
Above Grade Walls: RimJoist10,11.0,,,30,4
Above Grade Walls: Wall1,96.0,,,506,48
Above Grade Walls: Wall2,100.0,,,220,16
Above Grade Walls: Wall3,96.0,,,289,48
Above Grade Walls: Wall4,100.0,,,890,85
Above Grade Walls: Wall5,109.0,,,428,68
Above Grade Walls: Wall6,109.0,,,5103,1111
Above Grade Walls: Wall7,109.0,,,850,195
Above Grade Walls: Wall8,109.0,,,1276,149
Above Grade Walls: Wall9,89.0,,,96,16
Above Grade Walls: Wall10,89.0,,,712,99
Above Grade Walls: Wall11,109.0,,,1378,132
Above Grade Walls: FoundationWall1,150.0,,,910,126
Below Grade Walls: FoundationWall1,1050.0,,,3492,0
Ceilings: Floor1,1350.0,,,2171,2293
Floors: Slab1,1350.0,,,1738,0
Infiltration,,,1.0,4620,622,-661
Internal Gains,,,,,3320,800
Ducts,,,,8933,6087,0
Ventilation,,,,0,0,0
Piping,,,,0
Blower Heat,,,,,0
AED Excursion,,,,,0
Total,,,,42332,18203,139

Report: MyBuilding: AED Curve,Hr 8 (Btuh),Hr 9 (Btuh),Hr 10 (Btuh),Hr 11 (Btuh),Hr 12 (Btuh),Hr 13 (Btuh),Hr 14 (Btuh),Hr 15 (Btuh),Hr 16 (Btuh),Hr 17 (Btuh),Hr 18 (Btuh),Hr 19 (Btuh)
MyBuilding,1040,1219,1354,1392,1401,1502,1586,1578,1492,1377,1111,454

Report: MyBuilding: Summary,Orientation,Heating HTM,Cooling HTM,Heating CFM,Cooling CFM
Windows: Window1,N,20.86,9.87
Windows: Window2,E,20.86,35.06
Windows: Window3,S,20.86,16.92
Windows: Window4,W,20.86,35.06
Doors: Door1,N,14.36,5.17
Doors: Door2,S,14.36,5.17
Above Grade Walls: RimJoist1,,3.16,0.61
Above Grade Walls: RimJoist2,,12.64,4.66
Above Grade Walls: RimJoist3,,2.75,0.17
Above Grade Walls: RimJoist4,,2.75,0.5
Above Grade Walls: RimJoist5,,2.75,0.5
Above Grade Walls: RimJoist6,,2.75,0.2
Above Grade Walls: RimJoist7,,2.75,0.35
Above Grade Walls: RimJoist8,,2.75,0.5
Above Grade Walls: RimJoist9,,2.75,0.2
Above Grade Walls: RimJoist10,,2.75,0.35
Above Grade Walls: Wall1,,5.27,0.51
Above Grade Walls: Wall2,,2.2,0.16
Above Grade Walls: Wall3,,3.01,0.5
Above Grade Walls: Wall4,,8.9,0.85
Above Grade Walls: Wall5,,3.93,0.62
Above Grade Walls: Wall6,,46.81,10.19
Above Grade Walls: Wall7,,7.8,1.79
Above Grade Walls: Wall8,,11.7,1.36
Above Grade Walls: Wall9,,1.07,0.18
Above Grade Walls: Wall10,,8.0,1.11
Above Grade Walls: Wall11,,12.64,1.21
Above Grade Walls: FoundationWall1,,6.07,0.84
Below Grade Walls: FoundationWall1,,3.33,0
Ceilings: Floor1,,1.61,1.7
Floors: Slab1,,1.29,0
Infiltration,,,,80,41
Ventilation,,,,0,0

Report: MyBuilding: Loads,Area (ft^2),Length (ft),Wall Area Ratio,Heating (Btuh),Cooling Sensible (Btuh),Cooling Latent (Btuh)
Windows: Window1,13.0,,,271,128
Windows: Window2,9.0,,,188,315
Windows: Window3,13.0,,,271,220
Windows: Window4,9.0,,,188,315
Doors: Door1,20.0,,,287,103
Doors: Door2,20.0,,,287,103
Above Grade Walls: RimJoist1,11.0,,,35,7
Above Grade Walls: RimJoist2,11.0,,,139,51
Above Grade Walls: RimJoist3,11.0,,,30,2
Above Grade Walls: RimJoist4,11.0,,,30,5
Above Grade Walls: RimJoist5,11.0,,,30,5
Above Grade Walls: RimJoist6,11.0,,,30,2
Above Grade Walls: RimJoist7,11.0,,,30,4
Above Grade Walls: RimJoist8,11.0,,,30,5
Above Grade Walls: RimJoist9,11.0,,,30,2
Above Grade Walls: RimJoist10,11.0,,,30,4
Above Grade Walls: Wall1,96.0,,,506,48
Above Grade Walls: Wall2,100.0,,,220,16
Above Grade Walls: Wall3,96.0,,,289,48
Above Grade Walls: Wall4,100.0,,,890,85
Above Grade Walls: Wall5,109.0,,,428,68
Above Grade Walls: Wall6,109.0,,,5103,1111
Above Grade Walls: Wall7,109.0,,,850,195
Above Grade Walls: Wall8,109.0,,,1276,149
Above Grade Walls: Wall9,89.0,,,96,16
Above Grade Walls: Wall10,89.0,,,712,99
Above Grade Walls: Wall11,109.0,,,1378,132
Above Grade Walls: FoundationWall1,150.0,,,910,126
Below Grade Walls: FoundationWall1,1050.0,,,3492,0
Ceilings: Floor1,1350.0,,,2171,2293
Floors: Slab1,1350.0,,,1738,0
Infiltration,,,1.0,4620,622,-661
Internal Gains,,,,,3320,800
Ducts,,,,8781,5999,0
Ventilation,,,,0,0,0
Piping,,,,0
Blower Heat,,,,,0
AED Excursion,,,,,0
Total,,,,35368,15602,139

Report: MyBuilding: AED Curve,Hr 8 (Btuh),Hr 9 (Btuh),Hr 10 (Btuh),Hr 11 (Btuh),Hr 12 (Btuh),Hr 13 (Btuh),Hr 14 (Btuh),Hr 15 (Btuh),Hr 16 (Btuh),Hr 17 (Btuh),Hr 18 (Btuh),Hr 19 (Btuh)
MyBuilding,1040,1219,1354,1392,1401,1502,1586,1578,1492,1377,1111,454

Report: MyBuilding: Summary,Orientation,Heating HTM,Cooling HTM,Heating CFM,Cooling CFM
Windows: Window1,N,20.86,9.87
Windows: Window2,E,20.86,35.06
Windows: Window3,S,20.86,16.92
Windows: Window4,W,20.86,35.06
Doors: Door1,N,14.36,5.17
Doors: Door2,S,14.36,5.17
Above Grade Walls: RimJoist1,,3.16,0.61
Above Grade Walls: RimJoist2,,3.16,0.44
Above Grade Walls: RimJoist3,,2.75,0.17
Above Grade Walls: RimJoist4,,2.75,0.5
Above Grade Walls: RimJoist5,,2.75,0.5
Above Grade Walls: RimJoist6,,2.75,0.2
Above Grade Walls: RimJoist7,,2.75,0.35
Above Grade Walls: RimJoist8,,2.75,0.5
Above Grade Walls: RimJoist9,,2.75,0.2
Above Grade Walls: RimJoist10,,2.75,0.35
Above Grade Walls: Wall1,,5.27,0.51
Above Grade Walls: Wall2,,2.2,0.16
Above Grade Walls: Wall3,,3.01,0.5
Above Grade Walls: Wall4,,8.9,0.85
Above Grade Walls: Wall5,,3.93,0.62
Above Grade Walls: Wall6,,46.81,10.19
Above Grade Walls: Wall7,,7.8,1.79
Above Grade Walls: Wall8,,11.7,1.36
Above Grade Walls: Wall9,,1.07,0.18
Above Grade Walls: Wall10,,8.0,1.11
Above Grade Walls: Wall11,,12.64,1.21
Above Grade Walls: FoundationWall1,,6.07,0.84
Below Grade Walls: FoundationWall1,,3.33,0
Ceilings: Floor1,,1.61,1.7
Floors: Slab1,,1.29,0
Infiltration,,,,80,41
Ventilation,,,,0,0

Report: MyBuilding: Loads,Area (ft^2),Length (ft),Wall Area Ratio,Heating (Btuh),Cooling Sensible (Btuh),Cooling Latent (Btuh)
Windows: Window1,13.0,,,271,128
Windows: Window2,9.0,,,188,315
Windows: Window3,13.0,,,271,220
Windows: Window4,9.0,,,188,315
Doors: Door1,20.0,,,287,103
Doors: Door2,20.0,,,287,103
Above Grade Walls: RimJoist1,11.0,,,35,7
Above Grade Walls: RimJoist2,11.0,,,35,5
Above Grade Walls: RimJoist3,11.0,,,30,2
Above Grade Walls: RimJoist4,11.0,,,30,5
Above Grade Walls: RimJoist5,11.0,,,30,5
Above Grade Walls: RimJoist6,11.0,,,30,2
Above Grade Walls: RimJoist7,11.0,,,30,4
Above Grade Walls: RimJoist8,11.0,,,30,5
Above Grade Walls: RimJoist9,11.0,,,30,2
Above Grade Walls: RimJoist10,11.0,,,30,4
Above Grade Walls: Wall1,96.0,,,506,48
Above Grade Walls: Wall2,100.0,,,220,16
Above Grade Walls: Wall3,96.0,,,289,48
Above Grade Walls: Wall4,100.0,,,890,85
Above Grade Walls: Wall5,109.0,,,428,68
Above Grade Walls: Wall6,109.0,,,5103,1111
Above Grade Walls: Wall7,109.0,,,850,195
Above Grade Walls: Wall8,109.0,,,1276,149
Above Grade Walls: Wall9,89.0,,,96,16
Above Grade Walls: Wall10,89.0,,,712,99
Above Grade Walls: Wall11,109.0,,,1378,132
Above Grade Walls: FoundationWall1,150.0,,,910,126
Below Grade Walls: FoundationWall1,1050.0,,,3492,0
Ceilings: Floor1,1350.0,,,2171,2293
Floors: Slab1,1350.0,,,1738,0
Infiltration,,,1.0,4620,622,-661
Internal Gains,,,,,3320,800
Ducts,,,,8778,6013,0
Ventilation,,,,0,0,0
Piping,,,,0
Blower Heat,,,,,0
AED Excursion,,,,,0
Total,,,,35261,15570,139

Report: MyBuilding: AED Curve,Hr 8 (Btuh),Hr 9 (Btuh),Hr 10 (Btuh),Hr 11 (Btuh),Hr 12 (Btuh),Hr 13 (Btuh),Hr 14 (Btuh),Hr 15 (Btuh),Hr 16 (Btuh),Hr 17 (Btuh),Hr 18 (Btuh),Hr 19 (Btuh)
MyBuilding,1040,1219,1354,1392,1401,1502,1586,1578,1492,1377,1111,454

Report: MyBuilding: Summary,Orientation,Heating HTM,Cooling HTM,Heating CFM,Cooling CFM
Windows: Window1,N,20.86,9.87
Windows: Window2,E,20.86,35.06
Windows: Window3,S,20.86,16.92
Windows: Window4,W,20.86,35.06
Doors: Door1,N,14.36,5.17
Doors: Door2,S,14.36,5.17
Above Grade Walls: RimJoist1,,3.16,0.61
Above Grade Walls: RimJoist2,,3.16,0.44
Above Grade Walls: RimJoist3,,632.0,93.1
Above Grade Walls: RimJoist4,,2.75,0.5
Above Grade Walls: RimJoist5,,2.75,0.5
Above Grade Walls: RimJoist6,,2.75,0.2
Above Grade Walls: RimJoist7,,2.75,0.35
Above Grade Walls: RimJoist8,,2.75,0.5
Above Grade Walls: RimJoist9,,2.75,0.2
Above Grade Walls: RimJoist10,,2.75,0.35
Above Grade Walls: Wall1,,5.27,0.51
Above Grade Walls: Wall2,,2.2,0.16
Above Grade Walls: Wall3,,3.01,0.5
Above Grade Walls: Wall4,,8.9,0.85
Above Grade Walls: Wall5,,3.93,0.62
Above Grade Walls: Wall6,,46.81,10.19
Above Grade Walls: Wall7,,7.8,1.79
Above Grade Walls: Wall8,,11.7,1.36
Above Grade Walls: Wall9,,1.07,0.18
Above Grade Walls: Wall10,,8.0,1.11
Above Grade Walls: Wall11,,12.64,1.21
Above Grade Walls: FoundationWall1,,6.07,0.84
Below Grade Walls: FoundationWall1,,3.33,0
Ceilings: Floor1,,1.61,1.7
Floors: Slab1,,1.29,0
Infiltration,,,,80,41
Ventilation,,,,0,0

Report: MyBuilding: Loads,Area (ft^2),Length (ft),Wall Area Ratio,Heating (Btuh),Cooling Sensible (Btuh),Cooling Latent (Btuh)
Windows: Window1,13.0,,,271,128
Windows: Window2,9.0,,,188,315
Windows: Window3,13.0,,,271,220
Windows: Window4,9.0,,,188,315
Doors: Door1,20.0,,,287,103
Doors: Door2,20.0,,,287,103
Above Grade Walls: RimJoist1,11.0,,,35,7
Above Grade Walls: RimJoist2,11.0,,,35,5
Above Grade Walls: RimJoist3,11.0,,,6952,1024
Above Grade Walls: RimJoist4,11.0,,,30,5
Above Grade Walls: RimJoist5,11.0,,,30,5
Above Grade Walls: RimJoist6,11.0,,,30,2
Above Grade Walls: RimJoist7,11.0,,,30,4
Above Grade Walls: RimJoist8,11.0,,,30,5
Above Grade Walls: RimJoist9,11.0,,,30,2
Above Grade Walls: RimJoist10,11.0,,,30,4
Above Grade Walls: Wall1,96.0,,,506,48
Above Grade Walls: Wall2,100.0,,,220,16
Above Grade Walls: Wall3,96.0,,,289,48
Above Grade Walls: Wall4,100.0,,,890,85
Above Grade Walls: Wall5,109.0,,,428,68
Above Grade Walls: Wall6,109.0,,,5103,1111
Above Grade Walls: Wall7,109.0,,,850,195
Above Grade Walls: Wall8,109.0,,,1276,149
Above Grade Walls: Wall9,89.0,,,96,16
Above Grade Walls: Wall10,89.0,,,712,99
Above Grade Walls: Wall11,109.0,,,1378,132
