Report: MyBuilding: Summary,Orientation,Heating HTM,Cooling HTM,Heating CFM,Cooling CFM
Above Grade Walls: FoundationWall1,150.0,,,910,126
Below Grade Walls: FoundationWall1,1050.0,,,3492,0
Ceilings: Floor1,1350.0,,,2171,2293
Floors: Slab1,1350.0,,,1738,0
Infiltration,,,1.0,4620,622,-661
Internal Gains,,,,,3320,800
Ducts,,,,8933,6045,0
Ventilation,,,,0,0,0
Piping,,,,0
Blower Heat,,,,,0
AED Excursion,,,,,0
Total,,,,42337,16625,139

Report: MyBuilding: AED Curve,Hr 8 (Btuh),Hr 9 (Btuh),Hr 10 (Btuh),Hr 11 (Btuh),Hr 12 (Btuh),Hr 13 (Btuh),Hr 14 (Btuh),Hr 15 (Btuh),Hr 16 (Btuh),Hr 17 (Btuh),Hr 18 (Btuh),Hr 19 (Btuh)
MyBuilding,1040,1219,1354,1392,1401,1502,1586,1578,1492,1377,1111,454

Report: MyBuilding: Summary,Orientation,Heating HTM,Cooling HTM,Heating CFM,Cooling CFM
Windows: Window1,N,20.86,9.87
Windows: Window2,E,20.86,35.06
Windows: Window3,S,20.86,16.92
Windows: Window4,W,20.86,35.06
Doors: Door1,N,14.36,5.17
Doors: Door2,S,14.36,5.17
Above Grade Walls: RimJoist1,,3.16,0.61
Above Grade Walls: RimJoist2,,3.16,0.44
Above Grade Walls: RimJoist3,,12.64,1.86
Above Grade Walls: RimJoist4,,2.75,0.5
Above Grade Walls: RimJoist5,,2.75,0.5
Above Grade Walls: RimJoist6,,2.75,0.2
Above Grade Walls: RimJoist7,,2.75,0.35
Above Grade Walls: RimJoist8,,2.75,0.5
Above Grade Walls: RimJoist9,,2.75,0.2
Above Grade Walls: RimJoist10,,2.75,0.35
Above Grade Walls: Wall1,,5.27,0.51
Above Grade Walls: Wall2,,2.2,0.16
Above Grade Walls: Wall3,,3.01,0.5
Above Grade Walls: Wall4,,8.9,0.85
Above Grade Walls: Wall5,,3.93,0.62
Above Grade Walls: Wall6,,46.81,10.19
Above Grade Walls: Wall7,,7.8,1.79
Above Grade Walls: Wall8,,11.7,1.36
Above Grade Walls: Wall9,,1.07,0.18
Above Grade Walls: Wall10,,8.0,1.11
Above Grade Walls: Wall11,,12.64,1.21
Above Grade Walls: FoundationWall1,,6.07,0.84
Below Grade Walls: FoundationWall1,,3.33,0
Ceilings: Floor1,,1.61,1.7
Floors: Slab1,,1.29,0
Infiltration,,,,80,41
Ventilation,,,,0,0

Report: MyBuilding: Loads,Area (ft^2),Length (ft),Wall Area Ratio,Heating (Btuh),Cooling Sensible (Btuh),Cooling Latent (Btuh)
Windows: Window1,13.0,,,271,128
Windows: Window2,9.0,,,188,315
Windows: Window3,13.0,,,271,220
Windows: Window4,9.0,,,188,315
Doors: Door1,20.0,,,287,103
Doors: Door2,20.0,,,287,103
Above Grade Walls: RimJoist1,11.0,,,35,7
Above Grade Walls: RimJoist2,11.0,,,35,5
Above Grade Walls: RimJoist3,11.0,,,139,20
Above Grade Walls: RimJoist4,11.0,,,30,5
Above Grade Walls: RimJoist5,11.0,,,30,5
Above Grade Walls: RimJoist6,11.0,,,30,2
Above Grade Walls: RimJoist7,11.0,,,30,4
Above Grade Walls: RimJoist8,11.0,,,30,5
Above Grade Walls: RimJoist9,11.0,,,30,2
Above Grade Walls: RimJoist10,11.0,,,30,4
Above Grade Walls: Wall1,96.0,,,506,48
Above Grade Walls: Wall2,100.0,,,220,16
Above Grade Walls: Wall3,96.0,,,289,48
Above Grade Walls: Wall4,100.0,,,890,85
Above Grade Walls: Wall5,109.0,,,428,68
Above Grade Walls: Wall6,109.0,,,5103,1111
Above Grade Walls: Wall7,109.0,,,850,195
Above Grade Walls: Wall8,109.0,,,1276,149
Above Grade Walls: Wall9,89.0,,,96,16
Above Grade Walls: Wall10,89.0,,,712,99
Above Grade Walls: Wall11,109.0,,,1378,132
Above Grade Walls: FoundationWall1,150.0,,,910,126
Below Grade Walls: FoundationWall1,1050.0,,,3492,0
Ceilings: Floor1,1350.0,,,2171,2293
Floors: Slab1,1350.0,,,1738,0
Infiltration,,,1.0,4620,622,-661
Internal Gains,,,,,3320,800
Ducts,,,,8781,6014,0
Ventilation,,,,0,0,0
Piping,,,,0
Blower Heat,,,,,0
AED Excursion,,,,,0
Total,,,,35373,15589,139

Report: MyBuilding: AED Curve,Hr 8 (Btuh),Hr 9 (Btuh),Hr 10 (Btuh),Hr 11 (Btuh),Hr 12 (Btuh),Hr 13 (Btuh),Hr 14 (Btuh),Hr 15 (Btuh),Hr 16 (Btuh),Hr 17 (Btuh),Hr 18 (Btuh),Hr 19 (Btuh)
MyBuilding,1040,1219,1354,1392,1401,1502,1586,1578,1492,1377,1111,454

Report: MyBuilding: Summary,Orientation,Heating HTM,Cooling HTM,Heating CFM,Cooling CFM
Windows: Window1,N,20.86,9.87
Windows: Window2,E,20.86,35.06
Windows: Window3,S,20.86,16.92
Windows: Window4,W,20.86,35.06
Doors: Door1,N,14.36,5.17
Doors: Door2,S,14.36,5.17
Above Grade Walls: RimJoist1,,3.16,0.61
Above Grade Walls: RimJoist2,,3.16,0.44
Above Grade Walls: RimJoist3,,3.16,0.2
Above Grade Walls: RimJoist4,,2.75,0.5
Above Grade Walls: RimJoist5,,2.75,0.5
Above Grade Walls: RimJoist6,,2.75,0.2
Above Grade Walls: RimJoist7,,2.75,0.35
Above Grade Walls: RimJoist8,,2.75,0.5
Above Grade Walls: RimJoist9,,2.75,0.2
Above Grade Walls: RimJoist10,,2.75,0.35
Above Grade Walls: Wall1,,5.27,0.51
Above Grade Walls: Wall2,,2.2,0.16
Above Grade Walls: Wall3,,3.01,0.5
Above Grade Walls: Wall4,,8.9,0.85
Above Grade Walls: Wall5,,3.93,0.62
Above Grade Walls: Wall6,,46.81,10.19
Above Grade Walls: Wall7,,7.8,1.79
Above Grade Walls: Wall8,,11.7,1.36
Above Grade Walls: Wall9,,1.07,0.18
Above Grade Walls: Wall10,,8.0,1.11
Above Grade Walls: Wall11,,12.64,1.21
Above Grade Walls: FoundationWall1,,6.07,0.84
Below Grade Walls: FoundationWall1,,3.33,0
Ceilings: Floor1,,1.61,1.7
Floors: Slab1,,1.29,0
Infiltration,,,,80,41
Ventilation,,,,0,0

Report: MyBuilding: Loads,Area (ft^2),Length (ft),Wall Area Ratio,Heating (Btuh),Cooling Sensible (Btuh),Cooling Latent (Btuh)
Windows: Window1,13.0,,,271,128
Windows: Window2,9.0,,,188,315
Windows: Window3,13.0,,,271,220
Windows: Window4,9.0,,,188,315
Doors: Door1,20.0,,,287,103
Doors: Door2,20.0,,,287,103
Above Grade Walls: RimJoist1,11.0,,,35,7
Above Grade Walls: RimJoist2,11.0,,,35,5
Above Grade Walls: RimJoist3,11.0,,,35,2
Above Grade Walls: RimJoist4,11.0,,,30,5
Above Grade Walls: RimJoist5,11.0,,,30,5
Above Grade Walls: RimJoist6,11.0,,,30,2
Above Grade Walls: RimJoist7,11.0,,,30,4
Above Grade Walls: RimJoist8,11.0,,,30,5
Above Grade Walls: RimJoist9,11.0,,,30,2
Above Grade Walls: RimJoist10,11.0,,,30,4
Above Grade Walls: Wall1,96.0,,,506,48
Above Grade Walls: Wall2,100.0,,,220,16
Above Grade Walls: Wall3,96.0,,,289,48
Above Grade Walls: Wall4,100.0,,,890,85
Above Grade Walls: Wall5,109.0,,,428,68
Above Grade Walls: Wall6,109.0,,,5103,1111
Above Grade Walls: Wall7,109.0,,,850,195
Above Grade Walls: Wall8,109.0,,,1276,149
Above Grade Walls: Wall9,89.0,,,96,16
Above Grade Walls: Wall10,89.0,,,712,99
Above Grade Walls: Wall11,109.0,,,1378,132
Above Grade Walls: FoundationWall1,150.0,,,910,126
Below Grade Walls: FoundationWall1,1050.0,,,3492,0
Ceilings: Floor1,1350.0,,,2171,2293
Floors: Slab1,1350.0,,,1738,0
Infiltration,,,1.0,4620,622,-661
Internal Gains,,,,,3320,800
Ducts,,,,8779,6013,0
Ventilation,,,,0,0,0
Piping,,,,0
Blower Heat,,,,,0
AED Excursion,,,,,0
Total,,,,35266,15571,139

Report: MyBuilding: AED Curve,Hr 8 (Btuh),Hr 9 (Btuh),Hr 10 (Btuh),Hr 11 (Btuh),Hr 12 (Btuh),Hr 13 (Btuh),Hr 14 (Btuh),Hr 15 (Btuh),Hr 16 (Btuh),Hr 17 (Btuh),Hr 18 (Btuh),Hr 19 (Btuh)
MyBuilding,1040,1219,1354,1392,1401,1502,1586,1578,1492,1377,1111,454

Report: MyBuilding: Summary,Orientation,Heating HTM,Cooling HTM,Heating CFM,Cooling CFM
Windows: Window1,N,20.86,9.87
Windows: Window2,E,20.86,35.06
Windows: Window3,S,20.86,16.92
Windows: Window4,W,20.86,35.06
Doors: Door1,N,14.36,5.17
Doors: Door2,S,14.36,5.17
Above Grade Walls: RimJoist1,,3.16,0.61
Above Grade Walls: RimJoist2,,3.16,0.44
Above Grade Walls: RimJoist3,,3.16,0.2
Above Grade Walls: RimJoist4,,632.0,297.6
Above Grade Walls: RimJoist5,,2.75,0.5
Above Grade Walls: RimJoist6,,2.75,0.2
Above Grade Walls: RimJoist7,,2.75,0.35
Above Grade Walls: RimJoist8,,2.75,0.5
Above Grade Walls: RimJoist9,,2.75,0.2
Above Grade Walls: RimJoist10,,2.75,0.35
Above Grade Walls: Wall1,,5.27,0.51
Above Grade Walls: Wall2,,2.2,0.16
Above Grade Walls: Wall3,,3.01,0.5
Above Grade Walls: Wall4,,8.9,0.85
Above Grade Walls: Wall5,,3.93,0.62
Above Grade Walls: Wall6,,46.81,10.19
Above Grade Walls: Wall7,,7.8,1.79
Above Grade Walls: Wall8,,11.7,1.36
Above Grade Walls: Wall9,,1.07,0.18
Above Grade Walls: Wall10,,8.0,1.11
Above Grade Walls: Wall11,,12.64,1.21
Above Grade Walls: FoundationWall1,,6.07,0.84
Below Grade Walls: FoundationWall1,,3.33,0
Ceilings: Floor1,,1.61,1.7
Floors: Slab1,,1.29,0
Infiltration,,,,80,41
Ventilation,,,,0,0

Report: MyBuilding: Loads,Area (ft^2),Length (ft),Wall Area Ratio,Heating (Btuh),Cooling Sensible (Btuh),Cooling Latent (Btuh)
Windows: Window1,13.0,,,271,128
Windows: Window2,9.0,,,188,315
Windows: Window3,13.0,,,271,220
Windows: Window4,9.0,,,188,315
Doors: Door1,20.0,,,287,103
Doors: Door2,20.0,,,287,103
Above Grade Walls: RimJoist1,11.0,,,35,7
Above Grade Walls: RimJoist2,11.0,,,35,5
Above Grade Walls: RimJoist3,11.0,,,35,2
Above Grade Walls: RimJoist4,11.0,,,6952,3274
Above Grade Walls: RimJoist5,11.0,,,30,5
Above Grade Walls: RimJoist6,11.0,,,30,2
Above Grade Walls: RimJoist7,11.0,,,30,4
Above Grade Walls: RimJoist8,11.0,,,30,5
Above Grade Walls: RimJoist9,11.0,,,30,2
Above Grade Walls: RimJoist10,11.0,,,30,4
Above Grade Walls: Wall1,96.0,,,506,48
Above Grade Walls: Wall2,100.0,,,220,16
Above Grade Walls: Wall3,96.0,,,289,48
Above Grade Walls: Wall4,100.0,,,890,85
Above Grade Walls: Wall5,109.0,,,428,68
Above Grade Walls: Wall6,109.0,,,5103,1111
Above Grade Walls: Wall7,109.0,,,850,195
Above Grade Walls: Wall8,109.0,,,1276,149
Above Grade Walls: Wall9,89.0,,,96,16
Above Grade Walls: Wall10,89.0,,,712,99
Above Grade Walls: Wall11,109.0,,,1378,132
Above Grade Walls: FoundationWall1,150.0,,,910,126
Below Grade Walls: FoundationWall1,1050.0,,,3492,0
Ceilings: Floor1,1350.0,,,2171,2293
Floors: Slab1,1350.0,,,1738,0
Infiltration,,,1.0,4620,622,-661
Internal Gains,,,,,3320,800
Ducts,,,,8933,6084,0
Ventilation,,,,0,0,0
Piping,,,,0
Blower Heat,,,,,0
AED Excursion,,,,,0
Total,,,,42342,18909,139

Report: MyBuilding: AED Curve,Hr 8 (Btuh),Hr 9 (Btuh),Hr 10 (Btuh),Hr 11 (Btuh),Hr 12 (Btuh),Hr 13 (Btuh),Hr 14 (Btuh),Hr 15 (Btuh),Hr 16 (Btuh),Hr 17 (Btuh),Hr 18 (Btuh),Hr 19 (Btuh)
MyBuilding,1040,1219,1354,1392,1401,1502,1586,1578,1492,1377,1111,454

Report: MyBuilding: Summary,Orientation,Heating HTM,Cooling HTM,Heating CFM,Cooling CFM
Windows: Window1,N,20.86,9.87
Windows: Window2,E,20.86,35.06
Windows: Window3,S,20.86,16.92
Windows: Window4,W,20.86,35.06
Doors: Door1,N,14.36,5.17
Doors: Door2,S,14.36,5.17
Above Grade Walls: RimJoist1,,3.16,0.61
Above Grade Walls: RimJoist2,,3.16,0.44
Above Grade Walls: RimJoist3,,3.16,0.2
Above Grade Walls: RimJoist4,,12.64,5.95
Above Grade Walls: RimJoist5,,2.75,0.5
Above Grade Walls: RimJoist6,,2.75,0.2
Above Grade Walls: RimJoist7,,2.75,0.35
Above Grade Walls: RimJoist8,,2.75,0.5
Above Grade Walls: RimJoist9,,2.75,0.2
Above Grade Walls: RimJoist10,,2.75,0.35
Above Grade Walls: Wall1,,5.27,0.51
Above Grade Walls: Wall2,,2.2,0.16
Above Grade Walls: Wall3,,3.01,0.5
Above Grade Walls: Wall4,,8.9,0.85
Above Grade Walls: Wall5,,3.93,0.62
Above Grade Walls: Wall6,,46.81,10.19
Above Grade Walls: Wall7,,7.8,1.79
Above Grade Walls: Wall8,,11.7,1.36
Above Grade Walls: Wall9,,1.07,0.18
Above Grade Walls: Wall10,,8.0,1.11
Above Grade Walls: Wall11,,12.64,1.21
Above Grade Walls: FoundationWall1,,6.07,0.84
Below Grade Walls: FoundationWall1,,3.33,0
Ceilings: Floor1,,1.61,1.7
Floors: Slab1,,1.29,0
Infiltration,,,,80,41
Ventilation,,,,0,0

Report: MyBuilding: Loads,Area (ft^2),Length (ft),Wall Area Ratio,Heating (Btuh),Cooling Sensible (Btuh),Cooling Latent (Btuh)
Windows: Window1,13.0,,,271,128
Windows: Window2,9.0,,,188,315
Windows: Window3,13.0,,,271,220
Windows: Window4,9.0,,,188,315
Doors: Door1,20.0,,,287,103
Doors: Door2,20.0,,,287,103
Above Grade Walls: RimJoist1,11.0,,,35,7
Above Grade Walls: RimJoist2,11.0,,,35,5
Above Grade Walls: RimJoist3,11.0,,,35,2
Above Grade Walls: RimJoist4,11.0,,,139,65
Above Grade Walls: RimJoist5,11.0,,,30,5
Above Grade Walls: RimJoist6,11.0,,,30,2
Above Grade Walls: RimJoist7,11.0,,,30,4
Above Grade Walls: RimJoist8,11.0,,,30,5
Above Grade Walls: RimJoist9,11.0,,,30,2
Above Grade Walls: RimJoist10,11.0,,,30,4
Above Grade Walls: Wall1,96.0,,,506,48
Above Grade Walls: Wall2,100.0,,,220,16
Above Grade Walls: Wall3,96.0,,,289,48
Above Grade Walls: Wall4,100.0,,,890,85
Above Grade Walls: Wall5,109.0,,,428,68
Above Grade Walls: Wall6,109.0,,,5103,1111
Above Grade Walls: Wall7,109.0,,,850,195
Above Grade Walls: Wall8,109.0,,,1276,149
Above Grade Walls: Wall9,89.0,,,96,16
Above Grade Walls: Wall10,89.0,,,712,99
Above Grade Walls: Wall11,109.0,,,1378,132
Above Grade Walls: FoundationWall1,150.0,,,910,126
Below Grade Walls: FoundationWall1,1050.0,,,3492,0
Ceilings: Floor1,1350.0,,,2171,2293
Floors: Slab1,1350.0,,,1738,0
Infiltration,,,1.0,4620,622,-661
Internal Gains,,,,,3320,800
Ducts,,,,8782,5999,0
Ventilation,,,,0,0,0
Piping,,,,0
Blower Heat,,,,,0
AED Excursion,,,,,0
Total,,,,35377,15617,139

Report: MyBuilding: AED Curve,Hr 8 (Btuh),Hr 9 (Btuh),Hr 10 (Btuh),Hr 11 (Btuh),Hr 12 (Btuh),Hr 13 (Btuh),Hr 14 (Btuh),Hr 15 (Btuh),Hr 16 (Btuh),Hr 17 (Btuh),Hr 18 (Btuh),Hr 19 (Btuh)
MyBuilding,1040,1219,1354,1392,1401,1502,1586,1578,1492,1377,1111,454

Report: MyBuilding: Summary,Orientation,Heating HTM,Cooling HTM,Heating CFM,Cooling CFM
Windows: Window1,N,20.86,9.87
Windows: Window2,E,20.86,35.06
Windows: Window3,S,20.86,16.92
Windows: Window4,W,20.86,35.06
Doors: Door1,N,14.36,5.17
Doors: Door2,S,14.36,5.17
Above Grade Walls: RimJoist1,,3.16,0.61
Above Grade Walls: RimJoist2,,3.16,0.44
Above Grade Walls: RimJoist3,,3.16,0.2
Above Grade Walls: RimJoist4,,3.16,0.61
Above Grade Walls: RimJoist5,,2.75,0.5
Above Grade Walls: RimJoist6,,2.75,0.2
Above Grade Walls: RimJoist7,,2.75,0.35
Above Grade Walls: RimJoist8,,2.75,0.5
Above Grade Walls: RimJoist9,,2.75,0.2
Above Grade Walls: RimJoist10,,2.75,0.35
Above Grade Walls: Wall1,,5.27,0.51
Above Grade Walls: Wall2,,2.2,0.16
Above Grade Walls: Wall3,,3.01,0.5
Above Grade Walls: Wall4,,8.9,0.85
Above Grade Walls: Wall5,,3.93,0.62
Above Grade Walls: Wall6,,46.81,10.19
Above Grade Walls: Wall7,,7.8,1.79
Above Grade Walls: Wall8,,11.7,1.36
Above Grade Walls: Wall9,,1.07,0.18
Above Grade Walls: Wall10,,8.0,1.11
Above Grade Walls: Wall11,,12.64,1.21
Above Grade Walls: FoundationWall1,,6.07,0.84
Below Grade Walls: FoundationWall1,,3.33,0
Ceilings: Floor1,,1.61,1.7
Floors: Slab1,,1.29,0
Infiltration,,,,80,41
Ventilation,,,,0,0

Report: MyBuilding: Loads,Area (ft^2),Length (ft),Wall Area Ratio,Heating (Btuh),Cooling Sensible (Btuh),Cooling Latent (Btuh)
Windows: Window1,13.0,,,271,128
Windows: Window2,9.0,,,188,315
Windows: Window3,13.0,,,271,220
Windows: Window4,9.0,,,188,315
Doors: Door1,20.0,,,287,103
Doors: Door2,20.0,,,287,103
Above Grade Walls: RimJoist1,11.0,,,35,7
Above Grade Walls: RimJoist2,11.0,,,35,5
Above Grade Walls: RimJoist3,11.0,,,35,2
Above Grade Walls: RimJoist4,11.0,,,35,7
Above Grade Walls: RimJoist5,11.0,,,30,5
Above Grade Walls: RimJoist6,11.0,,,30,2
Above Grade Walls: RimJoist7,11.0,,,30,4
Above Grade Walls: RimJoist8,11.0,,,30,5
Above Grade Walls: RimJoist9,11.0,,,30,2
Above Grade Walls: RimJoist10,11.0,,,30,4
Above Grade Walls: Wall1,96.0,,,506,48
Above Grade Walls: Wall2,100.0,,,220,16
Above Grade Walls: Wall3,96.0,,,289,48
Above Grade Walls: Wall4,100.0,,,890,85
Above Grade Walls: Wall5,109.0,,,428,68
Above Grade Walls: Wall6,109.0,,,5103,1111
Above Grade Walls: Wall7,109.0,,,850,195
Above Grade Walls: Wall8,109.0,,,1276,149
Above Grade Walls: Wall9,89.0,,,96,16
Above Grade Walls: Wall10,89.0,,,712,99
Above Grade Walls: Wall11,109.0,,,1378,132
Above Grade Walls: FoundationWall1,150.0,,,910,126
Below Grade Walls: FoundationWall1,1050.0,,,3492,0
Ceilings: Floor1,1350.0,,,2171,2293
Floors: Slab1,1350.0,,,1738,0
Infiltration,,,1.0,4620,622,-661
Internal Gains,,,,,3320,800
Ducts,,,,8779,6013,0
Ventilation,,,,0,0,0
Piping,,,,0
Blower Heat,,,,,0
AED Excursion,,,,,0
Total,,,,35270,15572,139

Report: MyBuilding: AED Curve,Hr 8 (Btuh),Hr 9 (Btuh),Hr 10 (Btuh),Hr 11 (Btuh),Hr 12 (Btuh),Hr 13 (Btuh),Hr 14 (Btuh),Hr 15 (Btuh),Hr 16 (Btuh),Hr 17 (Btuh),Hr 18 (Btuh),Hr 19 (Btuh)
MyBuilding,1040,1219,1354,1392,1401,1502,1586,1578,1492,1377,1111,454

Report: MyBuilding: Summary,Orientation,Heating HTM,Cooling HTM,Heating CFM,Cooling CFM
Windows: Window1,N,20.86,9.87
Windows: Window2,E,20.86,35.06
Windows: Window3,S,20.86,16.92
Windows: Window4,W,20.86,35.06
Doors: Door1,N,14.36,5.17
Doors: Door2,S,14.36,5.17
Above Grade Walls: RimJoist1,,3.16,0.61
Above Grade Walls: RimJoist2,,3.16,0.44
Above Grade Walls: RimJoist3,,3.16,0.2
Above Grade Walls: RimJoist4,,3.16,0.61
Above Grade Walls: RimJoist5,,632.0,297.6
Above Grade Walls: RimJoist6,,2.75,0.2
Above Grade Walls: RimJoist7,,2.75,0.35
Above Grade Walls: RimJoist8,,2.75,0.5
Above Grade Walls: RimJoist9,,2.75,0.2
Above Grade Walls: RimJoist10,,2.75,0.35
Above Grade Walls: Wall1,,5.27,0.51
Above Grade Walls: Wall2,,2.2,0.16
Above Grade Walls: Wall3,,3.01,0.5
Above Grade Walls: Wall4,,8.9,0.85
Above Grade Walls: Wall5,,3.93,0.62
Above Grade Walls: Wall6,,46.81,10.19
Above Grade Walls: Wall7,,7.8,1.79
Above Grade Walls: Wall8,,11.7,1.36
Above Grade Walls: Wall9,,1.07,0.18
Above Grade Walls: Wall10,,8.0,1.11
Above Grade Walls: Wall11,,12.64,1.21
Above Grade Walls: FoundationWall1,,6.07,0.84
Below Grade Walls: FoundationWall1,,3.33,0
Ceilings: Floor1,,1.61,1.7
Floors: Slab1,,1.29,0
Infiltration,,,,80,41
Ventilation,,,,0,0

Report: MyBuilding: Loads,Area (ft^2),Length (ft),Wall Area Ratio,Heating (Btuh),Cooling Sensible (Btuh),Cooling Latent (Btuh)
Windows: Window1,13.0,,,271,128
Windows: Window2,9.0,,,188,315
Windows: Window3,13.0,,,271,220
Windows: Window4,9.0,,,188,315
Doors: Door1,20.0,,,287,103
Doors: Door2,20.0,,,287,103
Above Grade Walls: RimJoist1,11.0,,,35,7
Above Grade Walls: RimJoist2,11.0,,,35,5
Above Grade Walls: RimJoist3,11.0,,,35,2
Above Grade Walls: RimJoist4,11.0,,,35,7
Above Grade Walls: RimJoist5,11.0,,,6952,3274
Above Grade Walls: RimJoist6,11.0,,,30,2
Above Grade Walls: RimJoist7,11.0,,,30,4
Above Grade Walls: RimJoist8,11.0,,,30,5
Above Grade Walls: RimJoist9,11.0,,,30,2
Above Grade Walls: RimJoist10,11.0,,,30,4
Above Grade Walls: Wall1,96.0,,,506,48
Above Grade Walls: Wall2,100.0,,,220,16
Above Grade Walls: Wall3,96.0,,,289,48
Above Grade Walls: Wall4,100.0,,,890,85
Above Grade Walls: Wall5,109.0,,,428,68
Above Grade Walls: Wall6,109.0,,,5103,1111
Above Grade Walls: Wall7,109.0,,,850,195
Above Grade Walls: Wall8,109.0,,,1276,149
Above Grade Walls: Wall9,89.0,,,96,16
Above Grade Walls: Wall10,89.0,,,712,99
Above Grade Walls: Wall11,109.0,,,1378,132
Above Grade Walls: FoundationWall1,150.0,,,910,126
Below Grade Walls: FoundationWall1,1050.0,,,3492,0
Ceilings: Floor1,1350.0,,,2171,2293
Floors: Slab1,1350.0,,,1738,0
Infiltration,,,1.0,4620,622,-661
Internal Gains,,,,,3320,800
Ducts,,,,8933,6084,0
Ventilation,,,,0,0,0
Piping,,,,0
Blower Heat,,,,,0
AED Excursion,,,,,0
Total,,,,42346,18911,139

Report: MyBuilding: AED Curve,Hr 8 (Btuh),Hr 9 (Btuh),Hr 10 (Btuh),Hr 11 (Btuh),Hr 12 (Btuh),Hr 13 (Btuh),Hr 14 (Btuh),Hr 15 (Btuh),Hr 16 (Btuh),Hr 17 (Btuh),Hr 18 (Btuh),Hr 19 (Btuh)
MyBuilding,1040,1219,1354,1392,1401,1502,1586,1578,1492,1377,1111,454

Report: MyBuilding: Summary,Orientation,Heating HTM,Cooling HTM,Heating CFM,Cooling CFM
Windows: Window1,N,20.86,9.87
Windows: Window2,E,20.86,35.06
Windows: Window3,S,20.86,16.92
Windows: Window4,W,20.86,35.06
Doors: Door1,N,14.36,5.17
Doors: Door2,S,14.36,5.17
Above Grade Walls: RimJoist1,,3.16,0.61
Above Grade Walls: RimJoist2,,3.16,0.44
Above Grade Walls: RimJoist3,,3.16,0.2
Above Grade Walls: RimJoist4,,3.16,0.61
Above Grade Walls: RimJoist5,,12.64,5.95
Above Grade Walls: RimJoist6,,2.75,0.2
Above Grade Walls: RimJoist7,,2.75,0.35
Above Grade Walls: RimJoist8,,2.75,0.5
Above Grade Walls: RimJoist9,,2.75,0.2
Above Grade Walls: RimJoist10,,2.75,0.35
Above Grade Walls: Wall1,,5.27,0.51
Above Grade Walls: Wall2,,2.2,0.16
Above Grade Walls: Wall3,,3.01,0.5
Above Grade Walls: Wall4,,8.9,0.85
Above Grade Walls: Wall5,,3.93,0.62
Above Grade Walls: Wall6,,46.81,10.19
Above Grade Walls: Wall7,,7.8,1.79
Above Grade Walls: Wall8,,11.7,1.36
Above Grade Walls: Wall9,,1.07,0.18
Above Grade Walls: Wall10,,8.0,1.11
Above Grade Walls: Wall11,,12.64,1.21
Above Grade Walls: FoundationWall1,,6.07,0.84
Below Grade Walls: FoundationWall1,,3.33,0
Ceilings: Floor1,,1.61,1.7
Floors: Slab1,,1.29,0
Infiltration,,,,80,41
Ventilation,,,,0,0

Report: MyBuilding: Loads,Area (ft^2),Length (ft),Wall Area Ratio,Heating (Btuh),Cooling Sensible (Btuh),Cooling Latent (Btuh)
Windows: Window1,13.0,,,271,128
Windows: Window2,9.0,,,188,315
Windows: Window3,13.0,,,271,220
Windows: Window4,9.0,,,188,315
Doors: Door1,20.0,,,287,103
Doors: Door2,20.0,,,287,103
Above Grade Walls: RimJoist1,11.0,,,35,7
Above Grade Walls: RimJoist2,11.0,,,35,5
Above Grade Walls: RimJoist3,11.0,,,35,2
Above Grade Walls: RimJoist4,11.0,,,35,7
Above Grade Walls: RimJoist5,11.0,,,139,65
Above Grade Walls: RimJoist6,11.0,,,30,2
Above Grade Walls: RimJoist7,11.0,,,30,4
Above Grade Walls: RimJoist8,11.0,,,30,5
Above Grade Walls: RimJoist9,11.0,,,30,2
Above Grade Walls: RimJoist10,11.0,,,30,4
Above Grade Walls: Wall1,96.0,,,506,48
Above Grade Walls: Wall2,100.0,,,220,16
Above Grade Walls: Wall3,96.0,,,289,48
Above Grade Walls: Wall4,100.0,,,890,85
Above Grade Walls: Wall5,109.0,,,428,68
Above Grade Walls: Wall6,109.0,,,5103,1111
Above Grade Walls: Wall7,109.0,,,850,195
Above Grade Walls: Wall8,109.0,,,1276,149
Above Grade Walls: Wall9,89.0,,,96,16
Above Grade Walls: Wall10,89.0,,,712,99
Above Grade Walls: Wall11,109.0,,,1378,132
Above Grade Walls: FoundationWall1,150.0,,,910,126
Below Grade Walls: FoundationWall1,1050.0,,,3492,0
Ceilings: Floor1,1350.0,,,2171,2293
Floors: Slab1,1350.0,,,1738,0
Infiltration,,,1.0,4620,622,-661
Internal Gains,,,,,3320,800
Ducts,,,,8782,5999,0
Ventilation,,,,0,0,0
Piping,,,,0
Blower Heat,,,,,0
AED Excursion,,,,,0
Total,,,,35382,15618,139

Report: MyBuilding: AED Curve,Hr 8 (Btuh),Hr 9 (Btuh),Hr 10 (Btuh),Hr 11 (Btuh),Hr 12 (Btuh),Hr 13 (Btuh),Hr 14 (Btuh),Hr 15 (Btuh),Hr 16 (Btuh),Hr 17 (Btuh),Hr 18 (Btuh),Hr 19 (Btuh)
MyBuilding,1040,1219,1354,1392,1401,1502,1586,1578,1492,1377,1111,454

Report: MyBuilding: Summary,Orientation,Heating HTM,Cooling HTM,Heating CFM,Cooling CFM
Windows: Window1,N,20.86,9.87
Windows: Window2,E,20.86,35.06
Windows: Window3,S,20.86,16.92
Windows: Window4,W,20.86,35.06
Doors: Door1,N,14.36,5.17
Doors: Door2,S,14.36,5.17
Above Grade Walls: RimJoist1,,3.16,0.61
Above Grade Walls: RimJoist2,,3.16,0.44
Above Grade Walls: RimJoist3,,3.16,0.2
Above Grade Walls: RimJoist4,,3.16,0.61
Above Grade Walls: RimJoist5,,3.16,0.61
Above Grade Walls: RimJoist6,,2.75,0.2
Above Grade Walls: RimJoist7,,2.75,0.35
Above Grade Walls: RimJoist8,,2.75,0.5
Above Grade Walls: RimJoist9,,2.75,0.2
Above Grade Walls: RimJoist10,,2.75,0.35
Above Grade Walls: Wall1,,5.27,0.51
Above Grade Walls: Wall2,,2.2,0.16
Above Grade Walls: Wall3,,3.01,0.5
Above Grade Walls: Wall4,,8.9,0.85
Above Grade Walls: Wall5,,3.93,0.62
Above Grade Walls: Wall6,,46.81,10.19
Above Grade Walls: Wall7,,7.8,1.79
Above Grade Walls: Wall8,,11.7,1.36
Above Grade Walls: Wall9,,1.07,0.18
Above Grade Walls: Wall10,,8.0,1.11
Above Grade Walls: Wall11,,12.64,1.21
Above Grade Walls: FoundationWall1,,6.07,0.84
Below Grade Walls: FoundationWall1,,3.33,0
Ceilings: Floor1,,1.61,1.7
Floors: Slab1,,1.29,0
Infiltration,,,,80,41
Ventilation,,,,0,0

Report: MyBuilding: Loads,Area (ft^2),Length (ft),Wall Area Ratio,Heating (Btuh),Cooling Sensible (Btuh),Cooling Latent (Btuh)
Windows: Window1,13.0,,,271,128
Windows: Window2,9.0,,,188,315
Windows: Window3,13.0,,,271,220
Windows: Window4,9.0,,,188,315
Doors: Door1,20.0,,,287,103
Doors: Door2,20.0,,,287,103
Above Grade Walls: RimJoist1,11.0,,,35,7
Above Grade Walls: RimJoist2,11.0,,,35,5
Above Grade Walls: RimJoist3,11.0,,,35,2
Above Grade Walls: RimJoist4,11.0,,,35,7
Above Grade Walls: RimJoist5,11.0,,,35,7
Above Grade Walls: RimJoist6,11.0,,,30,2
Above Grade Walls: RimJoist7,11.0,,,30,4
Above Grade Walls: RimJoist8,11.0,,,30,5
Above Grade Walls: RimJoist9,11.0,,,30,2
Above Grade Walls: RimJoist10,11.0,,,30,4
Above Grade Walls: Wall1,96.0,,,506,48
Above Grade Walls: Wall2,100.0,,,220,16
Above Grade Walls: Wall3,96.0,,,289,48
Above Grade Walls: Wall4,100.0,,,890,85
Above Grade Walls: Wall5,109.0,,,428,68
Above Grade Walls: Wall6,109.0,,,5103,1111
Above Grade Walls: Wall7,109.0,,,850,195
Above Grade Walls: Wall8,109.0,,,1276,149
Above Grade Walls: Wall9,89.0,,,96,16
Above Grade Walls: Wall10,89.0,,,712,99
Above Grade Walls: Wall11,109.0,,,1378,132
Above Grade Walls: FoundationWall1,150.0,,,910,126
Below Grade Walls: FoundationWall1,1050.0,,,3492,0
Ceilings: Floor1,1350.0,,,2171,2293
Floors: Slab1,1350.0,,,1738,0
Infiltration,,,1.0,4620,622,-661
Internal Gains,,,,,3320,800
Ducts,,,,8779,6013,0
Ventilation,,,,0,0,0
Piping,,,,0
Blower Heat,,,,,0
AED Excursion,,,,,0
Total,,,,35275,15573,139

Report: MyBuilding: AED Curve,Hr 8 (Btuh),Hr 9 (Btuh),Hr 10 (Btuh),Hr 11 (Btuh),Hr 12 (Btuh),Hr 13 (Btuh),Hr 14 (Btuh),Hr 15 (Btuh),Hr 16 (Btuh),Hr 17 (Btuh),Hr 18 (Btuh),Hr 19 (Btuh)
MyBuilding,1040,1219,1354,1392,1401,1502,1586,1578,1492,1377,1111,454

Report: MyBuilding: Summary,Orientation,Heating HTM,Cooling HTM,Heating CFM,Cooling CFM
Windows: Window1,N,20.86,9.87
Windows: Window2,E,20.86,35.06
Windows: Window3,S,20.86,16.92
Windows: Window4,W,20.86,35.06
Doors: Door1,N,14.36,5.17
Doors: Door2,S,14.36,5.17
Above Grade Walls: RimJoist1,,3.16,0.61
Above Grade Walls: RimJoist2,,3.16,0.44
Above Grade Walls: RimJoist3,,3.16,0.2
Above Grade Walls: RimJoist4,,3.16,0.61
Above Grade Walls: RimJoist5,,3.16,0.61
Above Grade Walls: RimJoist6,,632.0,164.6
Above Grade Walls: RimJoist7,,2.75,0.35
Above Grade Walls: RimJoist8,,2.75,0.5
Above Grade Walls: RimJoist9,,2.75,0.2
Above Grade Walls: RimJoist10,,2.75,0.35
Above Grade Walls: Wall1,,5.27,0.51
Above Grade Walls: Wall2,,2.2,0.16
Above Grade Walls: Wall3,,3.01,0.5
Above Grade Walls: Wall4,,8.9,0.85
Above Grade Walls: Wall5,,3.93,0.62
Above Grade Walls: Wall6,,46.81,10.19
Above Grade Walls: Wall7,,7.8,1.79
Above Grade Walls: Wall8,,11.7,1.36
Above Grade Walls: Wall9,,1.07,0.18
Above Grade Walls: Wall10,,8.0,1.11
Above Grade Walls: Wall11,,12.64,1.21
Above Grade Walls: FoundationWall1,,6.07,0.84
Below Grade Walls: FoundationWall1,,3.33,0
Ceilings: Floor1,,1.61,1.7
Floors: Slab1,,1.29,0
Infiltration,,,,80,41
Ventilation,,,,0,0

Report: MyBuilding: Loads,Area (ft^2),Length (ft),Wall Area Ratio,Heating (Btuh),Cooling Sensible (Btuh),Cooling Latent (Btuh)
Windows: Window1,13.0,,,271,128
Windows: Window2,9.0,,,188,315
Windows: Window3,13.0,,,271,220
Windows: Window4,9.0,,,188,315
Doors: Door1,20.0,,,287,103
Doors: Door2,20.0,,,287,103
Above Grade Walls: RimJoist1,11.0,,,35,7
Above Grade Walls: RimJoist2,11.0,,,35,5
Above Grade Walls: RimJoist3,11.0,,,35,2
Above Grade Walls: RimJoist4,11.0,,,35,7
Above Grade Walls: RimJoist5,11.0,,,35,7
Above Grade Walls: RimJoist6,11.0,,,6952,1811
Above Grade Walls: RimJoist7,11.0,,,30,4
Above Grade Walls: RimJoist8,11.0,,,30,5
Above Grade Walls: RimJoist9,11.0,,,30,2
Above Grade Walls: RimJoist10,11.0,,,30,4
Above Grade Walls: Wall1,96.0,,,506,48
Above Grade Walls: Wall2,100.0,,,220,16
Above Grade Walls: Wall3,96.0,,,289,48
Above Grade Walls: Wall4,100.0,,,890,85
Above Grade Walls: Wall5,109.0,,,428,68
Above Grade Walls: Wall6,109.0,,,5103,1111
Above Grade Walls: Wall7,109.0,,,850,195
Above Grade Walls: Wall8,109.0,,,1276,149
Above Grade Walls: Wall9,89.0,,,96,16
Above Grade Walls: Wall10,89.0,,,712,99
Above Grade Walls: Wall11,109.0,,,1378,132
Above Grade Walls: FoundationWall1,150.0,,,910,126
Below Grade Walls: FoundationWall1,1050.0,,,3492,0
Ceilings: Floor1,1350.0,,,2171,2293
Floors: Slab1,1350.0,,,1738,0
Infiltration,,,1.0,4620,622,-661
Internal Gains,,,,,3320,800
Ducts,,,,8933,6053,0
Ventilation,,,,0,0,0
Piping,,,,0
Blower Heat,,,,,0
AED Excursion,,,,,0
Total,,,,42351,17422,139

Report: MyBuilding: AED Curve,Hr 8 (Btuh),Hr 9 (Btuh),Hr 10 (Btuh),Hr 11 (Btuh),Hr 12 (Btuh),Hr 13 (Btuh),Hr 14 (Btuh),Hr 15 (Btuh),Hr 16 (Btuh),Hr 17 (Btuh),Hr 18 (Btuh),Hr 19 (Btuh)
MyBuilding,1040,1219,1354,1392,1401,1502,1586,1578,1492,1377,1111,454

Report: MyBuilding: Summary,Orientation,Heating HTM,Cooling HTM,Heating CFM,Cooling CFM
Windows: Window1,N,20.86,9.87
Windows: Window2,E,20.86,35.06
Windows: Window3,S,20.86,16.92
Windows: Window4,W,20.86,35.06
Doors: Door1,N,14.36,5.17
Doors: Door2,S,14.36,5.17
Above Grade Walls: RimJoist1,,3.16,0.61
Above Grade Walls: RimJoist2,,3.16,0.44
Above Grade Walls: RimJoist3,,3.16,0.2
Above Grade Walls: RimJoist4,,3.16,0.61
Above Grade Walls: RimJoist5,,3.16,0.61
Above Grade Walls: RimJoist6,,12.64,3.29
Above Grade Walls: RimJoist7,,2.75,0.35
Above Grade Walls: RimJoist8,,2.75,0.5
Above Grade Walls: RimJoist9,,2.75,0.2
Above Grade Walls: RimJoist10,,2.75,0.35
Above Grade Walls: Wall1,,5.27,0.51
Above Grade Walls: Wall2,,2.2,0.16
Above Grade Walls: Wall3,,3.01,0.5
Above Grade Walls: Wall4,,8.9,0.85
Above Grade Walls: Wall5,,3.93,0.62
Above Grade Walls: Wall6,,46.81,10.19
Above Grade Walls: Wall7,,7.8,1.79
Above Grade Walls: Wall8,,11.7,1.36
Above Grade Walls: Wall9,,1.07,0.18
Above Grade Walls: Wall10,,8.0,1.11
Above Grade Walls: Wall11,,12.64,1.21
Above Grade Walls: FoundationWall1,,6.07,0.84
Below Grade Walls: FoundationWall1,,3.33,0
Ceilings: Floor1,,1.61,1.7
Floors: Slab1,,1.29,0
Infiltration,,,,80,41
Ventilation,,,,0,0

Report: MyBuilding: Loads,Area (ft^2),Length (ft),Wall Area Ratio,Heating (Btuh),Cooling Sensible (Btuh),Cooling Latent (Btuh)
Windows: Window1,13.0,,,271,128
Windows: Window2,9.0,,,188,315
Windows: Window3,13.0,,,271,220
Windows: Window4,9.0,,,188,315
Doors: Door1,20.0,,,287,103
Doors: Door2,20.0,,,287,103
Above Grade Walls: RimJoist1,11.0,,,35,7
Above Grade Walls: RimJoist2,11.0,,,35,5
Above Grade Walls: RimJoist3,11.0,,,35,2
Above Grade Walls: RimJoist4,11.0,,,35,7
Above Grade Walls: RimJoist5,11.0,,,35,7
Above Grade Walls: RimJoist6,11.0,,,139,36
Above Grade Walls: RimJoist7,11.0,,,30,4
Above Grade Walls: RimJoist8,11.0,,,30,5
Above Grade Walls: RimJoist9,11.0,,,30,2
Above Grade Walls: RimJoist10,11.0,,,30,4
Above Grade Walls: Wall1,96.0,,,506,48
Above Grade Walls: Wall2,100.0,,,220,16
Above Grade Walls: Wall3,96.0,,,289,48
Above Grade Walls: Wall4,100.0,,,890,85
Above Grade Walls: Wall5,109.0,,,428,68
Above Grade Walls: Wall6,109.0,,,5103,1111
Above Grade Walls: Wall7,109.0,,,850,195
Above Grade Walls: Wall8,109.0,,,1276,149
Above Grade Walls: Wall9,89.0,,,96,16
Above Grade Walls: Wall10,89.0,,,712,99
Above Grade Walls: Wall11,109.0,,,1378,132
Above Grade Walls: FoundationWall1,150.0,,,910,126
Below Grade Walls: FoundationWall1,1050.0,,,3492,0
Ceilings: Floor1,1350.0,,,2171,2293
Floors: Slab1,1350.0,,,1738,0
Infiltration,,,1.0,4620,622,-661
Internal Gains,,,,,3320,800
Ducts,,,,8782,6014,0
Ventilation,,,,0,0,0
Piping,,,,0
Blower Heat,,,,,0
AED Excursion,,,,,0
Total,,,,35387,15608,139

Report: MyBuilding: AED Curve,Hr 8 (Btuh),Hr 9 (Btuh),Hr 10 (Btuh),Hr 11 (Btuh),Hr 12 (Btuh),Hr 13 (Btuh),Hr 14 (Btuh),Hr 15 (Btuh),Hr 16 (Btuh),Hr 17 (Btuh),Hr 18 (Btuh),Hr 19 (Btuh)
MyBuilding,1040,1219,1354,1392,1401,1502,1586,1578,1492,1377,1111,454

Report: MyBuilding: Summary,Orientation,Heating HTM,Cooling HTM,Heating CFM,Cooling CFM
Windows: Window1,N,20.86,9.87
Windows: Window2,E,20.86,35.06
Windows: Window3,S,20.86,16.92
Windows: Window4,W,20.86,35.06
Doors: Door1,N,14.36,5.17
Doors: Door2,S,14.36,5.17
Above Grade Walls: RimJoist1,,3.16,0.61
Above Grade Walls: RimJoist2,,3.16,0.44
Above Grade Walls: RimJoist3,,3.16,0.2
Above Grade Walls: RimJoist4,,3.16,0.61
Above Grade Walls: RimJoist5,,3.16,0.61
Above Grade Walls: RimJoist6,,3.16,0.25
Above Grade Walls: RimJoist7,,2.75,0.35
Above Grade Walls: RimJoist8,,2.75,0.5
Above Grade Walls: RimJoist9,,2.75,0.2
Above Grade Walls: RimJoist10,,2.75,0.35
Above Grade Walls: Wall1,,5.27,0.51
Above Grade Walls: Wall2,,2.2,0.16
Above Grade Walls: Wall3,,3.01,0.5
Above Grade Walls: Wall4,,8.9,0.85
Above Grade Walls: Wall5,,3.93,0.62
Above Grade Walls: Wall6,,46.81,10.19
Above Grade Walls: Wall7,,7.8,1.79
Above Grade Walls: Wall8,,11.7,1.36
Above Grade Walls: Wall9,,1.07,0.18
Above Grade Walls: Wall10,,8.0,1.11
Above Grade Walls: Wall11,,12.64,1.21
Above Grade Walls: FoundationWall1,,6.07,0.84
Below Grade Walls: FoundationWall1,,3.33,0
Ceilings: Floor1,,1.61,1.7
Floors: Slab1,,1.29,0
Infiltration,,,,80,41
Ventilation,,,,0,0

Report: MyBuilding: Loads,Area (ft^2),Length (ft),Wall Area Ratio,Heating (Btuh),Cooling Sensible (Btuh),Cooling Latent (Btuh)
Windows: Window1,13.0,,,271,128
Windows: Window2,9.0,,,188,315
Windows: Window3,13.0,,,271,220
Windows: Window4,9.0,,,188,315
Doors: Door1,20.0,,,287,103
Doors: Door2,20.0,,,287,103
Above Grade Walls: RimJoist1,11.0,,,35,7
Above Grade Walls: RimJoist2,11.0,,,35,5
Above Grade Walls: RimJoist3,11.0,,,35,2
Above Grade Walls: RimJoist4,11.0,,,35,7
Above Grade Walls: RimJoist5,11.0,,,35,7
Above Grade Walls: RimJoist6,11.0,,,35,3
Above Grade Walls: RimJoist7,11.0,,,30,4
Above Grade Walls: RimJoist8,11.0,,,30,5
Above Grade Walls: RimJoist9,11.0,,,30,2
Above Grade Walls: RimJoist10,11.0,,,30,4
Above Grade Walls: Wall1,96.0,,,506,48
Above Grade Walls: Wall2,100.0,,,220,16
Above Grade Walls: Wall3,96.0,,,289,48
Above Grade Walls: Wall4,100.0,,,890,85
Above Grade Walls: Wall5,109.0,,,428,68
Above Grade Walls: Wall6,109.0,,,5103,1111
Above Grade Walls: Wall7,109.0,,,850,195
Above Grade Walls: Wall8,109.0,,,1276,149
Above Grade Walls: Wall9,89.0,,,96,16
Above Grade Walls: Wall10,89.0,,,712,99
Above Grade Walls: Wall11,109.0,,,1378,132
Above Grade Walls: FoundationWall1,150.0,,,910,126
Below Grade Walls: FoundationWall1,1050.0,,,3492,0
Ceilings: Floor1,1350.0,,,2171,2293
Floors: Slab1,1350.0,,,1738,0
Infiltration,,,1.0,4620,622,-661
Internal Gains,,,,,3320,800
Ducts,,,,8779,6013,0
Ventilation,,,,0,0,0
Piping,,,,0
Blower Heat,,,,,0
AED Excursion,,,,,0
Total,,,,35280,15574,139

Report: MyBuilding: AED Curve,Hr 8 (Btuh),Hr 9 (Btuh),Hr 10 (Btuh),Hr 11 (Btuh),Hr 12 (Btuh),Hr 13 (Btuh),Hr 14 (Btuh),Hr 15 (Btuh),Hr 16 (Btuh),Hr 17 (Btuh),Hr 18 (Btuh),Hr 19 (Btuh)
MyBuilding,1040,1219,1354,1392,1401,1502,1586,1578,1492,1377,1111,454

Report: MyBuilding: Summary,Orientation,Heating HTM,Cooling HTM,Heating CFM,Cooling CFM
Windows: Window1,N,20.86,9.87
Windows: Window2,E,20.86,35.06
Windows: Window3,S,20.86,16.92
Windows: Window4,W,20.86,35.06
Doors: Door1,N,14.36,5.17
Doors: Door2,S,14.36,5.17
Above Grade Walls: RimJoist1,,3.16,0.61
Above Grade Walls: RimJoist2,,3.16,0.44
Above Grade Walls: RimJoist3,,3.16,0.2
Above Grade Walls: RimJoist4,,3.16,0.61
Above Grade Walls: RimJoist5,,3.16,0.61
Above Grade Walls: RimJoist6,,3.16,0.25
Above Grade Walls: RimJoist7,,632.0,233.0
Above Grade Walls: RimJoist8,,2.75,0.5
Above Grade Walls: RimJoist9,,2.75,0.2
Above Grade Walls: RimJoist10,,2.75,0.35
Above Grade Walls: Wall1,,5.27,0.51
Above Grade Walls: Wall2,,2.2,0.16
Above Grade Walls: Wall3,,3.01,0.5
Above Grade Walls: Wall4,,8.9,0.85
Above Grade Walls: Wall5,,3.93,0.62
Above Grade Walls: Wall6,,46.81,10.19
Above Grade Walls: Wall7,,7.8,1.79
Above Grade Walls: Wall8,,11.7,1.36
Above Grade Walls: Wall9,,1.07,0.18
Above Grade Walls: Wall10,,8.0,1.11
Above Grade Walls: Wall11,,12.64,1.21
Above Grade Walls: FoundationWall1,,6.07,0.84
Below Grade Walls: FoundationWall1,,3.33,0
Ceilings: Floor1,,1.61,1.7
Floors: Slab1,,1.29,0
Infiltration,,,,80,41
Ventilation,,,,0,0

Report: MyBuilding: Loads,Area (ft^2),Length (ft),Wall Area Ratio,Heating (Btuh),Cooling Sensible (Btuh),Cooling Latent (Btuh)
Windows: Window1,13.0,,,271,128
Windows: Window2,9.0,,,188,315
Windows: Window3,13.0,,,271,220
Windows: Window4,9.0,,,188,315
Doors: Door1,20.0,,,287,103
Doors: Door2,20.0,,,287,103
Above Grade Walls: RimJoist1,11.0,,,35,7
Above Grade Walls: RimJoist2,11.0,,,35,5
Above Grade Walls: RimJoist3,11.0,,,35,2
Above Grade Walls: RimJoist4,11.0,,,35,7
Above Grade Walls: RimJoist5,11.0,,,35,7
Above Grade Walls: RimJoist6,11.0,,,35,3
Above Grade Walls: RimJoist7,11.0,,,6952,2563
Above Grade Walls: RimJoist8,11.0,,,30,5
Above Grade Walls: RimJoist9,11.0,,,30,2
Above Grade Walls: RimJoist10,11.0,,,30,4
Above Grade Walls: Wall1,96.0,,,506,48
Above Grade Walls: Wall2,100.0,,,220,16
Above Grade Walls: Wall3,96.0,,,289,48
Above Grade Walls: Wall4,100.0,,,890,85
Above Grade Walls: Wall5,109.0,,,428,68
Above Grade Walls: Wall6,109.0,,,5103,1111
Above Grade Walls: Wall7,109.0,,,850,195
Above Grade Walls: Wall8,109.0,,,1276,149
Above Grade Walls: Wall9,89.0,,,96,16
Above Grade Walls: Wall10,89.0,,,712,99
Above Grade Walls: Wall11,109.0,,,1378,132
Above Grade Walls: FoundationWall1,150.0,,,910,126
Below Grade Walls: FoundationWall1,1050.0,,,3492,0
Ceilings: Floor1,1350.0,,,2171,2293
Floors: Slab1,1350.0,,,1738,0
Infiltration,,,1.0,4620,622,-661
Internal Gains,,,,,3320,800
Ducts,,,,8933,6087,0
Ventilation,,,,0,0,0
Piping,,,,0
Blower Heat,,,,,0
AED Excursion,,,,,0
Total,,,,42355,18207,139

Report: MyBuilding: AED Curve,Hr 8 (Btuh),Hr 9 (Btuh),Hr 10 (Btuh),Hr 11 (Btuh),Hr 12 (Btuh),Hr 13 (Btuh),Hr 14 (Btuh),Hr 15 (Btuh),Hr 16 (Btuh),Hr 17 (Btuh),Hr 18 (Btuh),Hr 19 (Btuh)
MyBuilding,1040,1219,1354,1392,1401,1502,1586,1578,1492,1377,1111,454

Report: MyBuilding: Summary,Orientation,Heating HTM,Cooling HTM,Heating CFM,Cooling CFM
Windows: Window1,N,20.86,9.87
Windows: Window2,E,20.86,35.06
Windows: Window3,S,20.86,16.92
Windows: Window4,W,20.86,35.06
Doors: Door1,N,14.36,5.17
Doors: Door2,S,14.36,5.17
Above Grade Walls: RimJoist1,,3.16,0.61
Above Grade Walls: RimJoist2,,3.16,0.44
Above Grade Walls: RimJoist3,,3.16,0.2
Above Grade Walls: RimJoist4,,3.16,0.61
Above Grade Walls: RimJoist5,,3.16,0.61
Above Grade Walls: RimJoist6,,3.16,0.25
Above Grade Walls: RimJoist7,,12.64,4.66
Above Grade Walls: RimJoist8,,2.75,0.5
Above Grade Walls: RimJoist9,,2.75,0.2
Above Grade Walls: RimJoist10,,2.75,0.35
Above Grade Walls: Wall1,,5.27,0.51
Above Grade Walls: Wall2,,2.2,0.16
Above Grade Walls: Wall3,,3.01,0.5
Above Grade Walls: Wall4,,8.9,0.85
Above Grade Walls: Wall5,,3.93,0.62
Above Grade Walls: Wall6,,46.81,10.19
Above Grade Walls: Wall7,,7.8,1.79
Above Grade Walls: Wall8,,11.7,1.36
Above Grade Walls: Wall9,,1.07,0.18
Above Grade Walls: Wall10,,8.0,1.11
Above Grade Walls: Wall11,,12.64,1.21
Above Grade Walls: FoundationWall1,,6.07,0.84
Below Grade Walls: FoundationWall1,,3.33,0
Ceilings: Floor1,,1.61,1.7
Floors: Slab1,,1.29,0
Infiltration,,,,80,41
Ventilation,,,,0,0

Report: MyBuilding: Loads,Area (ft^2),Length (ft),Wall Area Ratio,Heating (Btuh),Cooling Sensible (Btuh),Cooling Latent (Btuh)
Windows: Window1,13.0,,,271,128
Windows: Window2,9.0,,,188,315
Windows: Window3,13.0,,,271,220
Windows: Window4,9.0,,,188,315
Doors: Door1,20.0,,,287,103
Doors: Door2,20.0,,,287,103
Above Grade Walls: RimJoist1,11.0,,,35,7
Above Grade Walls: RimJoist2,11.0,,,35,5
Above Grade Walls: RimJoist3,11.0,,,35,2
Above Grade Walls: RimJoist4,11.0,,,35,7
Above Grade Walls: RimJoist5,11.0,,,35,7
Above Grade Walls: RimJoist6,11.0,,,35,3
Above Grade Walls: RimJoist7,11.0,,,139,51
Above Grade Walls: RimJoist8,11.0,,,30,5
Above Grade Walls: RimJoist9,11.0,,,30,2
Above Grade Walls: RimJoist10,11.0,,,30,4
Above Grade Walls: Wall1,96.0,,,506,48
Above Grade Walls: Wall2,100.0,,,220,16
Above Grade Walls: Wall3,96.0,,,289,48
Above Grade Walls: Wall4,100.0,,,890,85
Above Grade Walls: Wall5,109.0,,,428,68
Above Grade Walls: Wall6,109.0,,,5103,1111
Above Grade Walls: Wall7,109.0,,,850,195
Above Grade Walls: Wall8,109.0,,,1276,149
Above Grade Walls: Wall9,89.0,,,96,16
Above Grade Walls: Wall10,89.0,,,712,99
Above Grade Walls: Wall11,109.0,,,1378,132
Above Grade Walls: FoundationWall1,150.0,,,910,126
Below Grade Walls: FoundationWall1,1050.0,,,3492,0
Ceilings: Floor1,1350.0,,,2171,2293
Floors: Slab1,1350.0,,,1738,0
Infiltration,,,1.0,4620,622,-661
Internal Gains,,,,,3320,800
Ducts,,,,8782,5999,0
Ventilation,,,,0,0,0
Piping,,,,0
Blower Heat,,,,,0
AED Excursion,,,,,0
Total,,,,35391,15607,139

Report: MyBuilding: AED Curve,Hr 8 (Btuh),Hr 9 (Btuh),Hr 10 (Btuh),Hr 11 (Btuh),Hr 12 (Btuh),Hr 13 (Btuh),Hr 14 (Btuh),Hr 15 (Btuh),Hr 16 (Btuh),Hr 17 (Btuh),Hr 18 (Btuh),Hr 19 (Btuh)
MyBuilding,1040,1219,1354,1392,1401,1502,1586,1578,1492,1377,1111,454

Report: MyBuilding: Summary,Orientation,Heating HTM,Cooling HTM,Heating CFM,Cooling CFM
Windows: Window1,N,20.86,9.87
Windows: Window2,E,20.86,35.06
Windows: Window3,S,20.86,16.92
Windows: Window4,W,20.86,35.06
Doors: Door1,N,14.36,5.17
Doors: Door2,S,14.36,5.17
Above Grade Walls: RimJoist1,,3.16,0.61
Above Grade Walls: RimJoist2,,3.16,0.44
Above Grade Walls: RimJoist3,,3.16,0.2
Above Grade Walls: RimJoist4,,3.16,0.61
Above Grade Walls: RimJoist5,,3.16,0.61
Above Grade Walls: RimJoist6,,3.16,0.25
Above Grade Walls: RimJoist7,,3.16,0.44
Above Grade Walls: RimJoist8,,2.75,0.5
Above Grade Walls: RimJoist9,,2.75,0.2
Above Grade Walls: RimJoist10,,2.75,0.35
Above Grade Walls: Wall1,,5.27,0.51
Above Grade Walls: Wall2,,2.2,0.16
Above Grade Walls: Wall3,,3.01,0.5
Above Grade Walls: Wall4,,8.9,0.85
Above Grade Walls: Wall5,,3.93,0.62
Above Grade Walls: Wall6,,46.81,10.19
Above Grade Walls: Wall7,,7.8,1.79
Above Grade Walls: Wall8,,11.7,1.36
Above Grade Walls: Wall9,,1.07,0.18
Above Grade Walls: Wall10,,8.0,1.11
Above Grade Walls: Wall11,,12.64,1.21
Above Grade Walls: FoundationWall1,,6.07,0.84
Below Grade Walls: FoundationWall1,,3.33,0
Ceilings: Floor1,,1.61,1.7
Floors: Slab1,,1.29,0
Infiltration,,,,80,41
Ventilation,,,,0,0

Report: MyBuilding: Loads,Area (ft^2),Length (ft),Wall Area Ratio,Heating (Btuh),Cooling Sensible (Btuh),Cooling Latent (Btuh)
Windows: Window1,13.0,,,271,128
Windows: Window2,9.0,,,188,315
Windows: Window3,13.0,,,271,220
Windows: Window4,9.0,,,188,315
Doors: Door1,20.0,,,287,103
Doors: Door2,20.0,,,287,103
Above Grade Walls: RimJoist1,11.0,,,35,7
Above Grade Walls: RimJoist2,11.0,,,35,5
Above Grade Walls: RimJoist3,11.0,,,35,2
Above Grade Walls: RimJoist4,11.0,,,35,7
Above Grade Walls: RimJoist5,11.0,,,35,7
Above Grade Walls: RimJoist6,11.0,,,35,3
Above Grade Walls: RimJoist7,11.0,,,35,5
Above Grade Walls: RimJoist8,11.0,,,30,5
Above Grade Walls: RimJoist9,11.0,,,30,2
Above Grade Walls: RimJoist10,11.0,,,30,4
Above Grade Walls: Wall1,96.0,,,506,48
Above Grade Walls: Wall2,100.0,,,220,16
Above Grade Walls: Wall3,96.0,,,289,48
Above Grade Walls: Wall4,100.0,,,890,85
Above Grade Walls: Wall5,109.0,,,428,68
Above Grade Walls: Wall6,109.0,,,5103,1111
Above Grade Walls: Wall7,109.0,,,850,195
Above Grade Walls: Wall8,109.0,,,1276,149
Above Grade Walls: Wall9,89.0,,,96,16
Above Grade Walls: Wall10,89.0,,,712,99
Above Grade Walls: Wall11,109.0,,,1378,132
Above Grade Walls: FoundationWall1,150.0,,,910,126
Below Grade Walls: FoundationWall1,1050.0,,,3492,0
Ceilings: Floor1,1350.0,,,2171,2293
Floors: Slab1,1350.0,,,1738,0
Infiltration,,,1.0,4620,622,-661
Internal Gains,,,,,3320,800
Ducts,,,,8779,6013,0
Ventilation,,,,0,0,0
Piping,,,,0
Blower Heat,,,,,0
AED Excursion,,,,,0
Total,,,,35284,15575,139

Report: MyBuilding: AED Curve,Hr 8 (Btuh),Hr 9 (Btuh),Hr 10 (Btuh),Hr 11 (Btuh),Hr 12 (Btuh),Hr 13 (Btuh),Hr 14 (Btuh),Hr 15 (Btuh),Hr 16 (Btuh),Hr 17 (Btuh),Hr 18 (Btuh),Hr 19 (Btuh)
MyBuilding,1040,1219,1354,1392,1401,1502,1586,1578,1492,1377,1111,454

Report: MyBuilding: Summary,Orientation,Heating HTM,Cooling HTM,Heating CFM,Cooling CFM
Windows: Window1,N,20.86,9.87
Windows: Window2,E,20.86,35.06
Windows: Window3,S,20.86,16.92
Windows: Window4,W,20.86,35.06
Doors: Door1,N,14.36,5.17
Doors: Door2,S,14.36,5.17
Above Grade Walls: RimJoist1,,3.16,0.61
Above Grade Walls: RimJoist2,,3.16,0.44
Above Grade Walls: RimJoist3,,3.16,0.2
Above Grade Walls: RimJoist4,,3.16,0.61
Above Grade Walls: RimJoist5,,3.16,0.61
Above Grade Walls: RimJoist6,,3.16,0.25
Above Grade Walls: RimJoist7,,3.16,0.44
Above Grade Walls: RimJoist8,,632.0,297.6
Above Grade Walls: RimJoist9,,2.75,0.2
Above Grade Walls: RimJoist10,,2.75,0.35
Above Grade Walls: Wall1,,5.27,0.51
Above Grade Walls: Wall2,,2.2,0.16
Above Grade Walls: Wall3,,3.01,0.5
Above Grade Walls: Wall4,,8.9,0.85
Above Grade Walls: Wall5,,3.93,0.62
Above Grade Walls: Wall6,,46.81,10.19
Above Grade Walls: Wall7,,7.8,1.79
Above Grade Walls: Wall8,,11.7,1.36
Above Grade Walls: Wall9,,1.07,0.18
Above Grade Walls: Wall10,,8.0,1.11
Above Grade Walls: Wall11,,12.64,1.21
Above Grade Walls: FoundationWall1,,6.07,0.84
Below Grade Walls: FoundationWall1,,3.33,0
Ceilings: Floor1,,1.61,1.7
Floors: Slab1,,1.29,0
Infiltration,,,,80,41
Ventilation,,,,0,0

Report: MyBuilding: Loads,Area (ft^2),Length (ft),Wall Area Ratio,Heating (Btuh),Cooling Sensible (Btuh),Cooling Latent (Btuh)
Windows: Window1,13.0,,,271,128
Windows: Window2,9.0,,,188,315
Windows: Window3,13.0,,,271,220
Windows: Window4,9.0,,,188,315
Doors: Door1,20.0,,,287,103
Doors: Door2,20.0,,,287,103
Above Grade Walls: RimJoist1,11.0,,,35,7
Above Grade Walls: RimJoist2,11.0,,,35,5
Above Grade Walls: RimJoist3,11.0,,,35,2
Above Grade Walls: RimJoist4,11.0,,,35,7
Above Grade Walls: RimJoist5,11.0,,,35,7
Above Grade Walls: RimJoist6,11.0,,,35,3
Above Grade Walls: RimJoist7,11.0,,,35,5
Above Grade Walls: RimJoist8,11.0,,,6952,3274
Above Grade Walls: RimJoist9,11.0,,,30,2
Above Grade Walls: RimJoist10,11.0,,,30,4
Above Grade Walls: Wall1,96.0,,,506,48
Above Grade Walls: Wall2,100.0,,,220,16
Above Grade Walls: Wall3,96.0,,,289,48
Above Grade Walls: Wall4,100.0,,,890,85
Above Grade Walls: Wall5,109.0,,,428,68
Above Grade Walls: Wall6,109.0,,,5103,1111
Above Grade Walls: Wall7,109.0,,,850,195
Above Grade Walls: Wall8,109.0,,,1276,149
Above Grade Walls: Wall9,89.0,,,96,16
Above Grade Walls: Wall10,89.0,,,712,99
Above Grade Walls: Wall11,109.0,,,1378,132
Above Grade Walls: FoundationWall1,150.0,,,910,126
Below Grade Walls: FoundationWall1,1050.0,,,3492,0
Ceilings: Floor1,1350.0,,,2171,2293
Floors: Slab1,1350.0,,,1738,0
Infiltration,,,1.0,4620,622,-661
Internal Gains,,,,,3320,800
Ducts,,,,8933,6084,0
Ventilation,,,,0,0,0
Piping,,,,0
Blower Heat,,,,,0
AED Excursion,,,,,0
Total,,,,42360,18913,139

Report: MyBuilding: AED Curve,Hr 8 (Btuh),Hr 9 (Btuh),Hr 10 (Btuh),Hr 11 (Btuh),Hr 12 (Btuh),Hr 13 (Btuh),Hr 14 (Btuh),Hr 15 (Btuh),Hr 16 (Btuh),Hr 17 (Btuh),Hr 18 (Btuh),Hr 19 (Btuh)
MyBuilding,1040,1219,1354,1392,1401,1502,1586,1578,1492,1377,1111,454

Report: MyBuilding: Summary,Orientation,Heating HTM,Cooling HTM,Heating CFM,Cooling CFM
Windows: Window1,N,20.86,9.87
Windows: Window2,E,20.86,35.06
Windows: Window3,S,20.86,16.92
Windows: Window4,W,20.86,35.06
Doors: Door1,N,14.36,5.17
Doors: Door2,S,14.36,5.17
Above Grade Walls: RimJoist1,,3.16,0.61
Above Grade Walls: RimJoist2,,3.16,0.44
Above Grade Walls: RimJoist3,,3.16,0.2
Above Grade Walls: RimJoist4,,3.16,0.61
Above Grade Walls: RimJoist5,,3.16,0.61
Above Grade Walls: RimJoist6,,3.16,0.25
Above Grade Walls: RimJoist7,,3.16,0.44
Above Grade Walls: RimJoist8,,12.64,5.95
Above Grade Walls: RimJoist9,,2.75,0.2
Above Grade Walls: RimJoist10,,2.75,0.35
Above Grade Walls: Wall1,,5.27,0.51
Above Grade Walls: Wall2,,2.2,0.16
Above Grade Walls: Wall3,,3.01,0.5
Above Grade Walls: Wall4,,8.9,0.85
Above Grade Walls: Wall5,,3.93,0.62
Above Grade Walls: Wall6,,46.81,10.19
Above Grade Walls: Wall7,,7.8,1.79
Above Grade Walls: Wall8,,11.7,1.36
Above Grade Walls: Wall9,,1.07,0.18
Above Grade Walls: Wall10,,8.0,1.11
Above Grade Walls: Wall11,,12.64,1.21
Above Grade Walls: FoundationWall1,,6.07,0.84
Below Grade Walls: FoundationWall1,,3.33,0
Ceilings: Floor1,,1.61,1.7
Floors: Slab1,,1.29,0
Infiltration,,,,80,41
Ventilation,,,,0,0

Report: MyBuilding: Loads,Area (ft^2),Length (ft),Wall Area Ratio,Heating (Btuh),Cooling Sensible (Btuh),Cooling Latent (Btuh)
Windows: Window1,13.0,,,271,128
Windows: Window2,9.0,,,188,315
Windows: Window3,13.0,,,271,220
Windows: Window4,9.0,,,188,315
Doors: Door1,20.0,,,287,103
Doors: Door2,20.0,,,287,103
Above Grade Walls: RimJoist1,11.0,,,35,7
Above Grade Walls: RimJoist2,11.0,,,35,5
Above Grade Walls: RimJoist3,11.0,,,35,2
Above Grade Walls: RimJoist4,11.0,,,35,7
Above Grade Walls: RimJoist5,11.0,,,35,7
Above Grade Walls: RimJoist6,11.0,,,35,3
Above Grade Walls: RimJoist7,11.0,,,35,5
Above Grade Walls: RimJoist8,11.0,,,139,65
Above Grade Walls: RimJoist9,11.0,,,30,2
Above Grade Walls: RimJoist10,11.0,,,30,4
Above Grade Walls: Wall1,96.0,,,506,48
Above Grade Walls: Wall2,100.0,,,220,16
Above Grade Walls: Wall3,96.0,,,289,48
Above Grade Walls: Wall4,100.0,,,890,85
Above Grade Walls: Wall5,109.0,,,428,68
Above Grade Walls: Wall6,109.0,,,5103,1111
Above Grade Walls: Wall7,109.0,,,850,195
Above Grade Walls: Wall8,109.0,,,1276,149
