Report: MyBuilding: Summary,Orientation,Heating HTM,Cooling HTM,Heating CFM,Cooling CFM
Above Grade Walls: Wall9,89.0,,,96,16
Above Grade Walls: Wall10,89.0,,,712,99
Above Grade Walls: Wall11,109.0,,,1378,132
Above Grade Walls: FoundationWall1,150.0,,,910,126
Below Grade Walls: FoundationWall1,1050.0,,,3492,0
Ceilings: Floor1,1350.0,,,2171,2293
Floors: Slab1,1350.0,,,1738,0
Infiltration,,,1.0,4620,622,-661
Internal Gains,,,,,3320,800
Ducts,,,,8782,5999,0
Ventilation,,,,0,0,0
Piping,,,,0
Blower Heat,,,,,0
AED Excursion,,,,,0
Total,,,,35396,15621,139

Report: MyBuilding: AED Curve,Hr 8 (Btuh),Hr 9 (Btuh),Hr 10 (Btuh),Hr 11 (Btuh),Hr 12 (Btuh),Hr 13 (Btuh),Hr 14 (Btuh),Hr 15 (Btuh),Hr 16 (Btuh),Hr 17 (Btuh),Hr 18 (Btuh),Hr 19 (Btuh)
MyBuilding,1040,1219,1354,1392,1401,1502,1586,1578,1492,1377,1111,454

Report: MyBuilding: Summary,Orientation,Heating HTM,Cooling HTM,Heating CFM,Cooling CFM
Windows: Window1,N,20.86,9.87
Windows: Window2,E,20.86,35.06
Windows: Window3,S,20.86,16.92
Windows: Window4,W,20.86,35.06
Doors: Door1,N,14.36,5.17
Doors: Door2,S,14.36,5.17
Above Grade Walls: RimJoist1,,3.16,0.61
Above Grade Walls: RimJoist2,,3.16,0.44
Above Grade Walls: RimJoist3,,3.16,0.2
Above Grade Walls: RimJoist4,,3.16,0.61
Above Grade Walls: RimJoist5,,3.16,0.61
Above Grade Walls: RimJoist6,,3.16,0.25
Above Grade Walls: RimJoist7,,3.16,0.44
Above Grade Walls: RimJoist8,,3.16,0.61
Above Grade Walls: RimJoist9,,2.75,0.2
Above Grade Walls: RimJoist10,,2.75,0.35
Above Grade Walls: Wall1,,5.27,0.51
Above Grade Walls: Wall2,,2.2,0.16
Above Grade Walls: Wall3,,3.01,0.5
Above Grade Walls: Wall4,,8.9,0.85
Above Grade Walls: Wall5,,3.93,0.62
Above Grade Walls: Wall6,,46.81,10.19
Above Grade Walls: Wall7,,7.8,1.79
Above Grade Walls: Wall8,,11.7,1.36
Above Grade Walls: Wall9,,1.07,0.18
Above Grade Walls: Wall10,,8.0,1.11
Above Grade Walls: Wall11,,12.64,1.21
Above Grade Walls: FoundationWall1,,6.07,0.84
Below Grade Walls: FoundationWall1,,3.33,0
Ceilings: Floor1,,1.61,1.7
Floors: Slab1,,1.29,0
Infiltration,,,,80,41
Ventilation,,,,0,0

Report: MyBuilding: Loads,Area (ft^2),Length (ft),Wall Area Ratio,Heating (Btuh),Cooling Sensible (Btuh),Cooling Latent (Btuh)
Windows: Window1,13.0,,,271,128
Windows: Window2,9.0,,,188,315
Windows: Window3,13.0,,,271,220
Windows: Window4,9.0,,,188,315
Doors: Door1,20.0,,,287,103
Doors: Door2,20.0,,,287,103
Above Grade Walls: RimJoist1,11.0,,,35,7
Above Grade Walls: RimJoist2,11.0,,,35,5
Above Grade Walls: RimJoist3,11.0,,,35,2
Above Grade Walls: RimJoist4,11.0,,,35,7
Above Grade Walls: RimJoist5,11.0,,,35,7
Above Grade Walls: RimJoist6,11.0,,,35,3
Above Grade Walls: RimJoist7,11.0,,,35,5
Above Grade Walls: RimJoist8,11.0,,,35,7
Above Grade Walls: RimJoist9,11.0,,,30,2
Above Grade Walls: RimJoist10,11.0,,,30,4
Above Grade Walls: Wall1,96.0,,,506,48
Above Grade Walls: Wall2,100.0,,,220,16
Above Grade Walls: Wall3,96.0,,,289,48
Above Grade Walls: Wall4,100.0,,,890,85
Above Grade Walls: Wall5,109.0,,,428,68
Above Grade Walls: Wall6,109.0,,,5103,1111
Above Grade Walls: Wall7,109.0,,,850,195
Above Grade Walls: Wall8,109.0,,,1276,149
Above Grade Walls: Wall9,89.0,,,96,16
Above Grade Walls: Wall10,89.0,,,712,99
Above Grade Walls: Wall11,109.0,,,1378,132
Above Grade Walls: FoundationWall1,150.0,,,910,126
Below Grade Walls: FoundationWall1,1050.0,,,3492,0
Ceilings: Floor1,1350.0,,,2171,2293
Floors: Slab1,1350.0,,,1738,0
Infiltration,,,1.0,4620,622,-661
Internal Gains,,,,,3320,800
Ducts,,,,8779,6013,0
Ventilation,,,,0,0,0
Piping,,,,0
Blower Heat,,,,,0
AED Excursion,,,,,0
Total,,,,35289,15576,139

Report: MyBuilding: AED Curve,Hr 8 (Btuh),Hr 9 (Btuh),Hr 10 (Btuh),Hr 11 (Btuh),Hr 12 (Btuh),Hr 13 (Btuh),Hr 14 (Btuh),Hr 15 (Btuh),Hr 16 (Btuh),Hr 17 (Btuh),Hr 18 (Btuh),Hr 19 (Btuh)
MyBuilding,1040,1219,1354,1392,1401,1502,1586,1578,1492,1377,1111,454

Report: MyBuilding: Summary,Orientation,Heating HTM,Cooling HTM,Heating CFM,Cooling CFM
Windows: Window1,N,20.86,9.87
Windows: Window2,E,20.86,35.06
Windows: Window3,S,20.86,16.92
Windows: Window4,W,20.86,35.06
Doors: Door1,N,14.36,5.17
Doors: Door2,S,14.36,5.17
Above Grade Walls: RimJoist1,,3.16,0.61
Above Grade Walls: RimJoist2,,3.16,0.44
Above Grade Walls: RimJoist3,,3.16,0.2
Above Grade Walls: RimJoist4,,3.16,0.61
Above Grade Walls: RimJoist5,,3.16,0.61
Above Grade Walls: RimJoist6,,3.16,0.25
Above Grade Walls: RimJoist7,,3.16,0.44
Above Grade Walls: RimJoist8,,3.16,0.61
Above Grade Walls: RimJoist9,,632.0,164.6
Above Grade Walls: RimJoist10,,2.75,0.35
Above Grade Walls: Wall1,,5.27,0.51
Above Grade Walls: Wall2,,2.2,0.16
Above Grade Walls: Wall3,,3.01,0.5
Above Grade Walls: Wall4,,8.9,0.85
Above Grade Walls: Wall5,,3.93,0.62
Above Grade Walls: Wall6,,46.81,10.19
Above Grade Walls: Wall7,,7.8,1.79
Above Grade Walls: Wall8,,11.7,1.36
Above Grade Walls: Wall9,,1.07,0.18
Above Grade Walls: Wall10,,8.0,1.11
Above Grade Walls: Wall11,,12.64,1.21
Above Grade Walls: FoundationWall1,,6.07,0.84
Below Grade Walls: FoundationWall1,,3.33,0
Ceilings: Floor1,,1.61,1.7
Floors: Slab1,,1.29,0
Infiltration,,,,80,41
Ventilation,,,,0,0

Report: MyBuilding: Loads,Area (ft^2),Length (ft),Wall Area Ratio,Heating (Btuh),Cooling Sensible (Btuh),Cooling Latent (Btuh)
Windows: Window1,13.0,,,271,128
Windows: Window2,9.0,,,188,315
Windows: Window3,13.0,,,271,220
Windows: Window4,9.0,,,188,315
Doors: Door1,20.0,,,287,103
Doors: Door2,20.0,,,287,103
Above Grade Walls: RimJoist1,11.0,,,35,7
Above Grade Walls: RimJoist2,11.0,,,35,5
Above Grade Walls: RimJoist3,11.0,,,35,2
Above Grade Walls: RimJoist4,11.0,,,35,7
Above Grade Walls: RimJoist5,11.0,,,35,7
Above Grade Walls: RimJoist6,11.0,,,35,3
Above Grade Walls: RimJoist7,11.0,,,35,5
Above Grade Walls: RimJoist8,11.0,,,35,7
Above Grade Walls: RimJoist9,11.0,,,6952,1811
Above Grade Walls: RimJoist10,11.0,,,30,4
Above Grade Walls: Wall1,96.0,,,506,48
Above Grade Walls: Wall2,100.0,,,220,16
Above Grade Walls: Wall3,96.0,,,289,48
Above Grade Walls: Wall4,100.0,,,890,85
Above Grade Walls: Wall5,109.0,,,428,68
Above Grade Walls: Wall6,109.0,,,5103,1111
Above Grade Walls: Wall7,109.0,,,850,195
Above Grade Walls: Wall8,109.0,,,1276,149
Above Grade Walls: Wall9,89.0,,,96,16
Above Grade Walls: Wall10,89.0,,,712,99
Above Grade Walls: Wall11,109.0,,,1378,132
Above Grade Walls: FoundationWall1,150.0,,,910,126
Below Grade Walls: FoundationWall1,1050.0,,,3492,0
Ceilings: Floor1,1350.0,,,2171,2293
Floors: Slab1,1350.0,,,1738,0
Infiltration,,,1.0,4620,622,-661
Internal Gains,,,,,3320,800
Ducts,,,,8933,6054,0
Ventilation,,,,0,0,0
Piping,,,,0
Blower Heat,,,,,0
AED Excursion,,,,,0
Total,,,,42365,17425,139

Report: MyBuilding: AED Curve,Hr 8 (Btuh),Hr 9 (Btuh),Hr 10 (Btuh),Hr 11 (Btuh),Hr 12 (Btuh),Hr 13 (Btuh),Hr 14 (Btuh),Hr 15 (Btuh),Hr 16 (Btuh),Hr 17 (Btuh),Hr 18 (Btuh),Hr 19 (Btuh)
MyBuilding,1040,1219,1354,1392,1401,1502,1586,1578,1492,1377,1111,454

Report: MyBuilding: Summary,Orientation,Heating HTM,Cooling HTM,Heating CFM,Cooling CFM
Windows: Window1,N,20.86,9.87
Windows: Window2,E,20.86,35.06
Windows: Window3,S,20.86,16.92
Windows: Window4,W,20.86,35.06
Doors: Door1,N,14.36,5.17
Doors: Door2,S,14.36,5.17
Above Grade Walls: RimJoist1,,3.16,0.61
Above Grade Walls: RimJoist2,,3.16,0.44
Above Grade Walls: RimJoist3,,3.16,0.2
Above Grade Walls: RimJoist4,,3.16,0.61
Above Grade Walls: RimJoist5,,3.16,0.61
Above Grade Walls: RimJoist6,,3.16,0.25
Above Grade Walls: RimJoist7,,3.16,0.44
Above Grade Walls: RimJoist8,,3.16,0.61
Above Grade Walls: RimJoist9,,12.64,3.29
Above Grade Walls: RimJoist10,,2.75,0.35
Above Grade Walls: Wall1,,5.27,0.51
Above Grade Walls: Wall2,,2.2,0.16
Above Grade Walls: Wall3,,3.01,0.5
Above Grade Walls: Wall4,,8.9,0.85
Above Grade Walls: Wall5,,3.93,0.62
Above Grade Walls: Wall6,,46.81,10.19
Above Grade Walls: Wall7,,7.8,1.79
Above Grade Walls: Wall8,,11.7,1.36
Above Grade Walls: Wall9,,1.07,0.18
Above Grade Walls: Wall10,,8.0,1.11
Above Grade Walls: Wall11,,12.64,1.21
Above Grade Walls: FoundationWall1,,6.07,0.84
Below Grade Walls: FoundationWall1,,3.33,0
Ceilings: Floor1,,1.61,1.7
Floors: Slab1,,1.29,0
Infiltration,,,,80,41
Ventilation,,,,0,0

Report: MyBuilding: Loads,Area (ft^2),Length (ft),Wall Area Ratio,Heating (Btuh),Cooling Sensible (Btuh),Cooling Latent (Btuh)
Windows: Window1,13.0,,,271,128
Windows: Window2,9.0,,,188,315
Windows: Window3,13.0,,,271,220
Windows: Window4,9.0,,,188,315
Doors: Door1,20.0,,,287,103
Doors: Door2,20.0,,,287,103
Above Grade Walls: RimJoist1,11.0,,,35,7
Above Grade Walls: RimJoist2,11.0,,,35,5
Above Grade Walls: RimJoist3,11.0,,,35,2
Above Grade Walls: RimJoist4,11.0,,,35,7
Above Grade Walls: RimJoist5,11.0,,,35,7
Above Grade Walls: RimJoist6,11.0,,,35,3
Above Grade Walls: RimJoist7,11.0,,,35,5
Above Grade Walls: RimJoist8,11.0,,,35,7
Above Grade Walls: RimJoist9,11.0,,,139,36
Above Grade Walls: RimJoist10,11.0,,,30,4
Above Grade Walls: Wall1,96.0,,,506,48
Above Grade Walls: Wall2,100.0,,,220,16
Above Grade Walls: Wall3,96.0,,,289,48
Above Grade Walls: Wall4,100.0,,,890,85
Above Grade Walls: Wall5,109.0,,,428,68
Above Grade Walls: Wall6,109.0,,,5103,1111
Above Grade Walls: Wall7,109.0,,,850,195
Above Grade Walls: Wall8,109.0,,,1276,149
Above Grade Walls: Wall9,89.0,,,96,16
Above Grade Walls: Wall10,89.0,,,712,99
Above Grade Walls: Wall11,109.0,,,1378,132
Above Grade Walls: FoundationWall1,150.0,,,910,126
Below Grade Walls: FoundationWall1,1050.0,,,3492,0
Ceilings: Floor1,1350.0,,,2171,2293
Floors: Slab1,1350.0,,,1738,0
Infiltration,,,1.0,4620,622,-661
Internal Gains,,,,,3320,800
Ducts,,,,8782,6014,0
Ventilation,,,,0,0,0
Piping,,,,0
Blower Heat,,,,,0
AED Excursion,,,,,0
Total,,,,35401,15611,139

Report: MyBuilding: AED Curve,Hr 8 (Btuh),Hr 9 (Btuh),Hr 10 (Btuh),Hr 11 (Btuh),Hr 12 (Btuh),Hr 13 (Btuh),Hr 14 (Btuh),Hr 15 (Btuh),Hr 16 (Btuh),Hr 17 (Btuh),Hr 18 (Btuh),Hr 19 (Btuh)
MyBuilding,1040,1219,1354,1392,1401,1502,1586,1578,1492,1377,1111,454

Report: MyBuilding: Summary,Orientation,Heating HTM,Cooling HTM,Heating CFM,Cooling CFM
Windows: Window1,N,20.86,9.87
Windows: Window2,E,20.86,35.06
Windows: Window3,S,20.86,16.92
Windows: Window4,W,20.86,35.06
Doors: Door1,N,14.36,5.17
Doors: Door2,S,14.36,5.17
Above Grade Walls: RimJoist1,,3.16,0.61
Above Grade Walls: RimJoist2,,3.16,0.44
Above Grade Walls: RimJoist3,,3.16,0.2
Above Grade Walls: RimJoist4,,3.16,0.61
Above Grade Walls: RimJoist5,,3.16,0.61
Above Grade Walls: RimJoist6,,3.16,0.25
Above Grade Walls: RimJoist7,,3.16,0.44
Above Grade Walls: RimJoist8,,3.16,0.61
Above Grade Walls: RimJoist9,,3.16,0.25
Above Grade Walls: RimJoist10,,2.75,0.35
Above Grade Walls: Wall1,,5.27,0.51
Above Grade Walls: Wall2,,2.2,0.16
Above Grade Walls: Wall3,,3.01,0.5
Above Grade Walls: Wall4,,8.9,0.85
Above Grade Walls: Wall5,,3.93,0.62
Above Grade Walls: Wall6,,46.81,10.19
Above Grade Walls: Wall7,,7.8,1.79
Above Grade Walls: Wall8,,11.7,1.36
Above Grade Walls: Wall9,,1.07,0.18
Above Grade Walls: Wall10,,8.0,1.11
Above Grade Walls: Wall11,,12.64,1.21
Above Grade Walls: FoundationWall1,,6.07,0.84
Below Grade Walls: FoundationWall1,,3.33,0
Ceilings: Floor1,,1.61,1.7
Floors: Slab1,,1.29,0
Infiltration,,,,80,41
Ventilation,,,,0,0

Report: MyBuilding: Loads,Area (ft^2),Length (ft),Wall Area Ratio,Heating (Btuh),Cooling Sensible (Btuh),Cooling Latent (Btuh)
Windows: Window1,13.0,,,271,128
Windows: Window2,9.0,,,188,315
Windows: Window3,13.0,,,271,220
Windows: Window4,9.0,,,188,315
Doors: Door1,20.0,,,287,103
Doors: Door2,20.0,,,287,103
Above Grade Walls: RimJoist1,11.0,,,35,7
Above Grade Walls: RimJoist2,11.0,,,35,5
Above Grade Walls: RimJoist3,11.0,,,35,2
Above Grade Walls: RimJoist4,11.0,,,35,7
Above Grade Walls: RimJoist5,11.0,,,35,7
Above Grade Walls: RimJoist6,11.0,,,35,3
Above Grade Walls: RimJoist7,11.0,,,35,5
Above Grade Walls: RimJoist8,11.0,,,35,7
Above Grade Walls: RimJoist9,11.0,,,35,3
Above Grade Walls: RimJoist10,11.0,,,30,4
Above Grade Walls: Wall1,96.0,,,506,48
Above Grade Walls: Wall2,100.0,,,220,16
Above Grade Walls: Wall3,96.0,,,289,48
Above Grade Walls: Wall4,100.0,,,890,85
Above Grade Walls: Wall5,109.0,,,428,68
Above Grade Walls: Wall6,109.0,,,5103,1111
Above Grade Walls: Wall7,109.0,,,850,195
Above Grade Walls: Wall8,109.0,,,1276,149
Above Grade Walls: Wall9,89.0,,,96,16
Above Grade Walls: Wall10,89.0,,,712,99
Above Grade Walls: Wall11,109.0,,,1378,132
Above Grade Walls: FoundationWall1,150.0,,,910,126
Below Grade Walls: FoundationWall1,1050.0,,,3492,0
Ceilings: Floor1,1350.0,,,2171,2293
Floors: Slab1,1350.0,,,1738,0
Infiltration,,,1.0,4620,622,-661
Internal Gains,,,,,3320,800
Ducts,,,,8779,6013,0
Ventilation,,,,0,0,0
Piping,,,,0
Blower Heat,,,,,0
AED Excursion,,,,,0
Total,,,,35294,15577,139

Report: MyBuilding: AED Curve,Hr 8 (Btuh),Hr 9 (Btuh),Hr 10 (Btuh),Hr 11 (Btuh),Hr 12 (Btuh),Hr 13 (Btuh),Hr 14 (Btuh),Hr 15 (Btuh),Hr 16 (Btuh),Hr 17 (Btuh),Hr 18 (Btuh),Hr 19 (Btuh)
MyBuilding,1040,1219,1354,1392,1401,1502,1586,1578,1492,1377,1111,454

Report: MyBuilding: Summary,Orientation,Heating HTM,Cooling HTM,Heating CFM,Cooling CFM
Windows: Window1,N,20.86,9.87
Windows: Window2,E,20.86,35.06
Windows: Window3,S,20.86,16.92
Windows: Window4,W,20.86,35.06
Doors: Door1,N,14.36,5.17
Doors: Door2,S,14.36,5.17
Above Grade Walls: RimJoist1,,3.16,0.61
Above Grade Walls: RimJoist2,,3.16,0.44
Above Grade Walls: RimJoist3,,3.16,0.2
Above Grade Walls: RimJoist4,,3.16,0.61
Above Grade Walls: RimJoist5,,3.16,0.61
Above Grade Walls: RimJoist6,,3.16,0.25
Above Grade Walls: RimJoist7,,3.16,0.44
Above Grade Walls: RimJoist8,,3.16,0.61
Above Grade Walls: RimJoist9,,3.16,0.25
Above Grade Walls: RimJoist10,,632.0,233.0
Above Grade Walls: Wall1,,5.27,0.51
Above Grade Walls: Wall2,,2.2,0.16
Above Grade Walls: Wall3,,3.01,0.5
Above Grade Walls: Wall4,,8.9,0.85
Above Grade Walls: Wall5,,3.93,0.62
Above Grade Walls: Wall6,,46.81,10.19
Above Grade Walls: Wall7,,7.8,1.79
Above Grade Walls: Wall8,,11.7,1.36
Above Grade Walls: Wall9,,1.07,0.18
Above Grade Walls: Wall10,,8.0,1.11
Above Grade Walls: Wall11,,12.64,1.21
Above Grade Walls: FoundationWall1,,6.07,0.84
Below Grade Walls: FoundationWall1,,3.33,0
Ceilings: Floor1,,1.61,1.7
Floors: Slab1,,1.29,0
Infiltration,,,,80,41
Ventilation,,,,0,0

Report: MyBuilding: Loads,Area (ft^2),Length (ft),Wall Area Ratio,Heating (Btuh),Cooling Sensible (Btuh),Cooling Latent (Btuh)
Windows: Window1,13.0,,,271,128
Windows: Window2,9.0,,,188,315
Windows: Window3,13.0,,,271,220
Windows: Window4,9.0,,,188,315
Doors: Door1,20.0,,,287,103
Doors: Door2,20.0,,,287,103
Above Grade Walls: RimJoist1,11.0,,,35,7
Above Grade Walls: RimJoist2,11.0,,,35,5
Above Grade Walls: RimJoist3,11.0,,,35,2
Above Grade Walls: RimJoist4,11.0,,,35,7
Above Grade Walls: RimJoist5,11.0,,,35,7
Above Grade Walls: RimJoist6,11.0,,,35,3
Above Grade Walls: RimJoist7,11.0,,,35,5
Above Grade Walls: RimJoist8,11.0,,,35,7
Above Grade Walls: RimJoist9,11.0,,,35,3
Above Grade Walls: RimJoist10,11.0,,,6952,2563
Above Grade Walls: Wall1,96.0,,,506,48
Above Grade Walls: Wall2,100.0,,,220,16
Above Grade Walls: Wall3,96.0,,,289,48
Above Grade Walls: Wall4,100.0,,,890,85
Above Grade Walls: Wall5,109.0,,,428,68
Above Grade Walls: Wall6,109.0,,,5103,1111
Above Grade Walls: Wall7,109.0,,,850,195
Above Grade Walls: Wall8,109.0,,,1276,149
Above Grade Walls: Wall9,89.0,,,96,16
Above Grade Walls: Wall10,89.0,,,712,99
Above Grade Walls: Wall11,109.0,,,1378,132
Above Grade Walls: FoundationWall1,150.0,,,910,126
Below Grade Walls: FoundationWall1,1050.0,,,3492,0
Ceilings: Floor1,1350.0,,,2171,2293
Floors: Slab1,1350.0,,,1738,0
Infiltration,,,1.0,4620,622,-661
Internal Gains,,,,,3320,800
Ducts,,,,8933,6088,0
Ventilation,,,,0,0,0
Piping,,,,0
Blower Heat,,,,,0
AED Excursion,,,,,0
Total,,,,42369,18210,139

Report: MyBuilding: AED Curve,Hr 8 (Btuh),Hr 9 (Btuh),Hr 10 (Btuh),Hr 11 (Btuh),Hr 12 (Btuh),Hr 13 (Btuh),Hr 14 (Btuh),Hr 15 (Btuh),Hr 16 (Btuh),Hr 17 (Btuh),Hr 18 (Btuh),Hr 19 (Btuh)
MyBuilding,1040,1219,1354,1392,1401,1502,1586,1578,1492,1377,1111,454

Report: MyBuilding: Summary,Orientation,Heating HTM,Cooling HTM,Heating CFM,Cooling CFM
Windows: Window1,N,20.86,9.87
Windows: Window2,E,20.86,35.06
Windows: Window3,S,20.86,16.92
Windows: Window4,W,20.86,35.06
Doors: Door1,N,14.36,5.17
Doors: Door2,S,14.36,5.17
Above Grade Walls: RimJoist1,,3.16,0.61
Above Grade Walls: RimJoist2,,3.16,0.44
Above Grade Walls: RimJoist3,,3.16,0.2
Above Grade Walls: RimJoist4,,3.16,0.61
Above Grade Walls: RimJoist5,,3.16,0.61
Above Grade Walls: RimJoist6,,3.16,0.25
Above Grade Walls: RimJoist7,,3.16,0.44
Above Grade Walls: RimJoist8,,3.16,0.61
Above Grade Walls: RimJoist9,,3.16,0.25
Above Grade Walls: RimJoist10,,12.64,4.66
Above Grade Walls: Wall1,,5.27,0.51
Above Grade Walls: Wall2,,2.2,0.16
Above Grade Walls: Wall3,,3.01,0.5
Above Grade Walls: Wall4,,8.9,0.85
Above Grade Walls: Wall5,,3.93,0.62
Above Grade Walls: Wall6,,46.81,10.19
Above Grade Walls: Wall7,,7.8,1.79
Above Grade Walls: Wall8,,11.7,1.36
Above Grade Walls: Wall9,,1.07,0.18
Above Grade Walls: Wall10,,8.0,1.11
Above Grade Walls: Wall11,,12.64,1.21
Above Grade Walls: FoundationWall1,,6.07,0.84
Below Grade Walls: FoundationWall1,,3.33,0
Ceilings: Floor1,,1.61,1.7
Floors: Slab1,,1.29,0
Infiltration,,,,80,41
Ventilation,,,,0,0

Report: MyBuilding: Loads,Area (ft^2),Length (ft),Wall Area Ratio,Heating (Btuh),Cooling Sensible (Btuh),Cooling Latent (Btuh)
Windows: Window1,13.0,,,271,128
Windows: Window2,9.0,,,188,315
Windows: Window3,13.0,,,271,220
Windows: Window4,9.0,,,188,315
Doors: Door1,20.0,,,287,103
Doors: Door2,20.0,,,287,103
Above Grade Walls: RimJoist1,11.0,,,35,7
Above Grade Walls: RimJoist2,11.0,,,35,5
Above Grade Walls: RimJoist3,11.0,,,35,2
Above Grade Walls: RimJoist4,11.0,,,35,7
Above Grade Walls: RimJoist5,11.0,,,35,7
Above Grade Walls: RimJoist6,11.0,,,35,3
Above Grade Walls: RimJoist7,11.0,,,35,5
Above Grade Walls: RimJoist8,11.0,,,35,7
Above Grade Walls: RimJoist9,11.0,,,35,3
Above Grade Walls: RimJoist10,11.0,,,139,51
Above Grade Walls: Wall1,96.0,,,506,48
Above Grade Walls: Wall2,100.0,,,220,16
Above Grade Walls: Wall3,96.0,,,289,48
Above Grade Walls: Wall4,100.0,,,890,85
Above Grade Walls: Wall5,109.0,,,428,68
Above Grade Walls: Wall6,109.0,,,5103,1111
Above Grade Walls: Wall7,109.0,,,850,195
Above Grade Walls: Wall8,109.0,,,1276,149
Above Grade Walls: Wall9,89.0,,,96,16
Above Grade Walls: Wall10,89.0,,,712,99
Above Grade Walls: Wall11,109.0,,,1378,132
Above Grade Walls: FoundationWall1,150.0,,,910,126
Below Grade Walls: FoundationWall1,1050.0,,,3492,0
Ceilings: Floor1,1350.0,,,2171,2293
Floors: Slab1,1350.0,,,1738,0
Infiltration,,,1.0,4620,622,-661
Internal Gains,,,,,3320,800
Ducts,,,,8782,5999,0
Ventilation,,,,0,0,0
Piping,,,,0
Blower Heat,,,,,0
AED Excursion,,,,,0
Total,,,,35405,15610,139

Report: MyBuilding: AED Curve,Hr 8 (Btuh),Hr 9 (Btuh),Hr 10 (Btuh),Hr 11 (Btuh),Hr 12 (Btuh),Hr 13 (Btuh),Hr 14 (Btuh),Hr 15 (Btuh),Hr 16 (Btuh),Hr 17 (Btuh),Hr 18 (Btuh),Hr 19 (Btuh)
MyBuilding,1040,1219,1354,1392,1401,1502,1586,1578,1492,1377,1111,454

Report: MyBuilding: Summary,Orientation,Heating HTM,Cooling HTM,Heating CFM,Cooling CFM
Windows: Window1,N,20.86,9.87
Windows: Window2,E,20.86,35.06
Windows: Window3,S,20.86,16.92
Windows: Window4,W,20.86,35.06
Doors: Door1,N,14.36,5.17
Doors: Door2,S,14.36,5.17
Above Grade Walls: RimJoist1,,3.16,0.61
Above Grade Walls: RimJoist2,,3.16,0.44
Above Grade Walls: RimJoist3,,3.16,0.2
Above Grade Walls: RimJoist4,,3.16,0.61
Above Grade Walls: RimJoist5,,3.16,0.61
Above Grade Walls: RimJoist6,,3.16,0.25
Above Grade Walls: RimJoist7,,3.16,0.44
Above Grade Walls: RimJoist8,,3.16,0.61
Above Grade Walls: RimJoist9,,3.16,0.25
Above Grade Walls: RimJoist10,,3.16,0.44
Above Grade Walls: Wall1,,5.27,0.51
Above Grade Walls: Wall2,,2.2,0.16
Above Grade Walls: Wall3,,3.01,0.5
Above Grade Walls: Wall4,,8.9,0.85
Above Grade Walls: Wall5,,3.93,0.62
Above Grade Walls: Wall6,,46.81,10.19
Above Grade Walls: Wall7,,7.8,1.79
Above Grade Walls: Wall8,,11.7,1.36
Above Grade Walls: Wall9,,1.07,0.18
Above Grade Walls: Wall10,,8.0,1.11
Above Grade Walls: Wall11,,12.64,1.21
Above Grade Walls: FoundationWall1,,6.07,0.84
Below Grade Walls: FoundationWall1,,3.33,0
Ceilings: Floor1,,1.61,1.7
Floors: Slab1,,1.29,0
Infiltration,,,,80,41
Ventilation,,,,0,0

Report: MyBuilding: Loads,Area (ft^2),Length (ft),Wall Area Ratio,Heating (Btuh),Cooling Sensible (Btuh),Cooling Latent (Btuh)
Windows: Window1,13.0,,,271,128
Windows: Window2,9.0,,,188,315
Windows: Window3,13.0,,,271,220
Windows: Window4,9.0,,,188,315
Doors: Door1,20.0,,,287,103
Doors: Door2,20.0,,,287,103
Above Grade Walls: RimJoist1,11.0,,,35,7
Above Grade Walls: RimJoist2,11.0,,,35,5
Above Grade Walls: RimJoist3,11.0,,,35,2
Above Grade Walls: RimJoist4,11.0,,,35,7
Above Grade Walls: RimJoist5,11.0,,,35,7
Above Grade Walls: RimJoist6,11.0,,,35,3
Above Grade Walls: RimJoist7,11.0,,,35,5
Above Grade Walls: RimJoist8,11.0,,,35,7
Above Grade Walls: RimJoist9,11.0,,,35,3
Above Grade Walls: RimJoist10,11.0,,,35,5
Above Grade Walls: Wall1,96.0,,,506,48
Above Grade Walls: Wall2,100.0,,,220,16
Above Grade Walls: Wall3,96.0,,,289,48
Above Grade Walls: Wall4,100.0,,,890,85
Above Grade Walls: Wall5,109.0,,,428,68
Above Grade Walls: Wall6,109.0,,,5103,1111
Above Grade Walls: Wall7,109.0,,,850,195
Above Grade Walls: Wall8,109.0,,,1276,149
Above Grade Walls: Wall9,89.0,,,96,16
Above Grade Walls: Wall10,89.0,,,712,99
Above Grade Walls: Wall11,109.0,,,1378,132
Above Grade Walls: FoundationWall1,150.0,,,910,126
Below Grade Walls: FoundationWall1,1050.0,,,3492,0
Ceilings: Floor1,1350.0,,,2171,2293
Floors: Slab1,1350.0,,,1738,0
Infiltration,,,1.0,4620,622,-661
Internal Gains,,,,,3320,800
Ducts,,,,8779,6013,0
Ventilation,,,,0,0,0
Piping,,,,0
Blower Heat,,,,,0
AED Excursion,,,,,0
Total,,,,35298,15578,139

Report: MyBuilding: AED Curve,Hr 8 (Btuh),Hr 9 (Btuh),Hr 10 (Btuh),Hr 11 (Btuh),Hr 12 (Btuh),Hr 13 (Btuh),Hr 14 (Btuh),Hr 15 (Btuh),Hr 16 (Btuh),Hr 17 (Btuh),Hr 18 (Btuh),Hr 19 (Btuh)
MyBuilding,1040,1219,1354,1392,1401,1502,1586,1578,1492,1377,1111,454

Report: MyBuilding: Summary,Orientation,Heating HTM,Cooling HTM,Heating CFM,Cooling CFM
Windows: Window1,N,20.86,9.21
Windows: Window2,E,20.86,30.57
Windows: Window3,S,20.86,15.19
Windows: Window4,W,20.86,30.57
Doors: Door1,S,14.36,5.17
Above Grade Walls: RimJoist1,,2.75,0.35
Above Grade Walls: Wall1,,632.0,233.0
Above Grade Walls: FoundationWall1,,6.07,0.84
Below Grade Walls: FoundationWall1,,3.33,0
Ceilings: Floor1,,1.61,1.7
Floors: Slab1,,1.29,0
Infiltration,,,,80,41
Ventilation,,,,0,0

Report: MyBuilding: Loads,Area (ft^2),Length (ft),Wall Area Ratio,Heating (Btuh),Cooling Sensible (Btuh),Cooling Latent (Btuh)
Windows: Window1,108.0,,,2252,995
Windows: Window2,72.0,,,1502,2201
Windows: Window3,108.0,,,2252,1640
Windows: Window4,72.0,,,1502,2201
Doors: Door1,40.0,,,575,207
Above Grade Walls: RimJoist1,115.6,,,318,41
Above Grade Walls: Wall1,800.0,,,505600,186400
Above Grade Walls: FoundationWall1,150.0,,,910,126
Below Grade Walls: FoundationWall1,1050.0,,,3492,0
Ceilings: Floor1,1350.0,,,2171,2293
Floors: Slab1,1350.0,,,1738,0
Infiltration,,,1.0,4620,622,-661
Internal Gains,,,,,3320,800
Ducts,,,,9644,6468,0
Ventilation,,,,0,0,0
Piping,,,,0
Blower Heat,,,,,0
AED Excursion,,,,,0
Total,,,,536576,206514,139

Report: MyBuilding: AED Curve,Hr 8 (Btuh),Hr 9 (Btuh),Hr 10 (Btuh),Hr 11 (Btuh),Hr 12 (Btuh),Hr 13 (Btuh),Hr 14 (Btuh),Hr 15 (Btuh),Hr 16 (Btuh),Hr 17 (Btuh),Hr 18 (Btuh),Hr 19 (Btuh)
MyBuilding,7096,8426,9468,9836,9977,10708,11276,11195,10565,9739,7873,3306

Report: MyBuilding: Summary,Orientation,Heating HTM,Cooling HTM,Heating CFM,Cooling CFM
Windows: Window1,N,20.86,9.21
Windows: Window2,E,20.86,30.57
Windows: Window3,S,20.86,15.19
Windows: Window4,W,20.86,30.57
Doors: Door1,S,14.36,5.17
Above Grade Walls: RimJoist1,,2.75,0.35
Above Grade Walls: Wall1,,12.64,4.66
Above Grade Walls: FoundationWall1,,6.07,0.84
Below Grade Walls: FoundationWall1,,3.33,0
Ceilings: Floor1,,1.61,1.7
Floors: Slab1,,1.29,0
Infiltration,,,,80,41
Ventilation,,,,0,0

Report: MyBuilding: Loads,Area (ft^2),Length (ft),Wall Area Ratio,Heating (Btuh),Cooling Sensible (Btuh),Cooling Latent (Btuh)
Windows: Window1,108.0,,,2252,995
Windows: Window2,72.0,,,1502,2201
Windows: Window3,108.0,,,2252,1640
Windows: Window4,72.0,,,1502,2201
Doors: Door1,40.0,,,575,207
Above Grade Walls: RimJoist1,115.6,,,318,41
Above Grade Walls: Wall1,800.0,,,10112,3728
Above Grade Walls: FoundationWall1,150.0,,,910,126
Below Grade Walls: FoundationWall1,1050.0,,,3492,0
Ceilings: Floor1,1350.0,,,2171,2293
Floors: Slab1,1350.0,,,1738,0
Infiltration,,,1.0,4620,622,-661
Internal Gains,,,,,3320,800
Ducts,,,,8895,6165,0
Ventilation,,,,0,0,0
Piping,,,,0
Blower Heat,,,,,0
AED Excursion,,,,,0
Total,,,,40339,23540,139

Report: MyBuilding: AED Curve,Hr 8 (Btuh),Hr 9 (Btuh),Hr 10 (Btuh),Hr 11 (Btuh),Hr 12 (Btuh),Hr 13 (Btuh),Hr 14 (Btuh),Hr 15 (Btuh),Hr 16 (Btuh),Hr 17 (Btuh),Hr 18 (Btuh),Hr 19 (Btuh)
MyBuilding,7096,8426,9468,9836,9977,10708,11276,11195,10565,9739,7873,3306

Report: MyBuilding: Summary,Orientation,Heating HTM,Cooling HTM,Heating CFM,Cooling CFM
Windows: Window1,N,20.86,9.21
Windows: Window2,E,20.86,30.57
Windows: Window3,S,20.86,15.19
Windows: Window4,W,20.86,30.57
Doors: Door1,S,14.36,5.17
Above Grade Walls: RimJoist1,,2.75,0.35
Above Grade Walls: Wall1,,3.16,0.44
Above Grade Walls: FoundationWall1,,6.07,0.84
Below Grade Walls: FoundationWall1,,3.33,0
Ceilings: Floor1,,1.61,1.7
Floors: Slab1,,1.29,0
Infiltration,,,,80,41
Ventilation,,,,0,0

Report: MyBuilding: Loads,Area (ft^2),Length (ft),Wall Area Ratio,Heating (Btuh),Cooling Sensible (Btuh),Cooling Latent (Btuh)
Windows: Window1,108.0,,,2252,995
Windows: Window2,72.0,,,1502,2201
Windows: Window3,108.0,,,2252,1640
Windows: Window4,72.0,,,1502,2201
Doors: Door1,40.0,,,575,207
Above Grade Walls: RimJoist1,115.6,,,318,41
Above Grade Walls: Wall1,800.0,,,2528,351
Above Grade Walls: FoundationWall1,150.0,,,910,126
Below Grade Walls: FoundationWall1,1050.0,,,3492,0
Ceilings: Floor1,1350.0,,,2171,2293
Floors: Slab1,1350.0,,,1738,0
Infiltration,,,1.0,4620,622,-661
Internal Gains,,,,,3320,800
Ducts,,,,8718,6114,0
Ventilation,,,,0,0,0
Piping,,,,0
Blower Heat,,,,,0
AED Excursion,,,,,0
Total,,,,32578,20111,139

Report: MyBuilding: AED Curve,Hr 8 (Btuh),Hr 9 (Btuh),Hr 10 (Btuh),Hr 11 (Btuh),Hr 12 (Btuh),Hr 13 (Btuh),Hr 14 (Btuh),Hr 15 (Btuh),Hr 16 (Btuh),Hr 17 (Btuh),Hr 18 (Btuh),Hr 19 (Btuh)
MyBuilding,7096,8426,9468,9836,9977,10708,11276,11195,10565,9739,7873,3306

Report: MyBuilding: Summary,Orientation,Heating HTM,Cooling HTM,Heating CFM,Cooling CFM
Windows: Window1,N,20.86,9.87
Windows: Window2,E,20.86,35.06
Windows: Window3,S,20.86,16.92
Windows: Window4,W,20.86,35.06
Doors: Door1,N,14.36,5.17
Doors: Door2,S,14.36,5.17
Above Grade Walls: RimJoist1,,2.75,0.5
Above Grade Walls: RimJoist2,,2.75,0.35
Above Grade Walls: RimJoist3,,2.75,0.17
Above Grade Walls: RimJoist4,,2.75,0.5
Above Grade Walls: RimJoist5,,2.75,0.5
Above Grade Walls: RimJoist6,,2.75,0.2
Above Grade Walls: RimJoist7,,2.75,0.35
Above Grade Walls: RimJoist8,,2.75,0.5
Above Grade Walls: RimJoist9,,2.75,0.2
Above Grade Walls: RimJoist10,,2.75,0.35
Above Grade Walls: Wall1,,632.0,93.1
Above Grade Walls: Wall2,,2.2,0.16
Above Grade Walls: Wall3,,3.01,0.5
Above Grade Walls: Wall4,,8.9,0.85
Above Grade Walls: Wall5,,3.93,0.62
Above Grade Walls: Wall6,,46.81,10.19
Above Grade Walls: Wall7,,7.8,1.79
Above Grade Walls: Wall8,,11.7,1.36
Above Grade Walls: Wall9,,1.07,0.18
Above Grade Walls: Wall10,,8.0,1.11
Above Grade Walls: Wall11,,12.64,1.21
Above Grade Walls: FoundationWall1,,6.07,0.84
Below Grade Walls: FoundationWall1,,3.33,0
Ceilings: Floor1,,1.61,1.7
Floors: Slab1,,1.29,0
Infiltration,,,,80,41
Ventilation,,,,0,0

Report: MyBuilding: Loads,Area (ft^2),Length (ft),Wall Area Ratio,Heating (Btuh),Cooling Sensible (Btuh),Cooling Latent (Btuh)
Windows: Window1,13.0,,,271,128
Windows: Window2,9.0,,,188,315
Windows: Window3,13.0,,,271,220
Windows: Window4,9.0,,,188,315
Doors: Door1,20.0,,,287,103
Doors: Door2,20.0,,,287,103
Above Grade Walls: RimJoist1,11.0,,,30,5
Above Grade Walls: RimJoist2,11.0,,,30,4
Above Grade Walls: RimJoist3,11.0,,,30,2
Above Grade Walls: RimJoist4,11.0,,,30,5
Above Grade Walls: RimJoist5,11.0,,,30,5
Above Grade Walls: RimJoist6,11.0,,,30,2
Above Grade Walls: RimJoist7,11.0,,,30,4
Above Grade Walls: RimJoist8,11.0,,,30,5
Above Grade Walls: RimJoist9,11.0,,,30,2
Above Grade Walls: RimJoist10,11.0,,,30,4
Above Grade Walls: Wall1,96.0,,,60672,8938
Above Grade Walls: Wall2,100.0,,,220,16
Above Grade Walls: Wall3,96.0,,,289,48
Above Grade Walls: Wall4,100.0,,,890,85
Above Grade Walls: Wall5,109.0,,,428,68
Above Grade Walls: Wall6,109.0,,,5103,1111
Above Grade Walls: Wall7,109.0,,,850,195
Above Grade Walls: Wall8,109.0,,,1276,149
Above Grade Walls: Wall9,89.0,,,96,16
Above Grade Walls: Wall10,89.0,,,712,99
Above Grade Walls: Wall11,109.0,,,1378,132
Above Grade Walls: FoundationWall1,150.0,,,910,126
Below Grade Walls: FoundationWall1,1050.0,,,3492,0
Ceilings: Floor1,1350.0,,,2171,2293
Floors: Slab1,1350.0,,,1738,0
Infiltration,,,1.0,4620,622,-661
Internal Gains,,,,,3320,800
Ducts,,,,9360,6183,0
Ventilation,,,,0,0,0
Piping,,,,0
Blower Heat,,,,,0
AED Excursion,,,,,0
Total,,,,96000,24627,139

Report: MyBuilding: AED Curve,Hr 8 (Btuh),Hr 9 (Btuh),Hr 10 (Btuh),Hr 11 (Btuh),Hr 12 (Btuh),Hr 13 (Btuh),Hr 14 (Btuh),Hr 15 (Btuh),Hr 16 (Btuh),Hr 17 (Btuh),Hr 18 (Btuh),Hr 19 (Btuh)
MyBuilding,1040,1219,1354,1392,1401,1502,1586,1578,1492,1377,1111,454

Report: MyBuilding: Summary,Orientation,Heating HTM,Cooling HTM,Heating CFM,Cooling CFM
Windows: Window1,N,20.86,9.87
Windows: Window2,E,20.86,35.06
Windows: Window3,S,20.86,16.92
Windows: Window4,W,20.86,35.06
Doors: Door1,N,14.36,5.17
Doors: Door2,S,14.36,5.17
Above Grade Walls: RimJoist1,,2.75,0.5
Above Grade Walls: RimJoist2,,2.75,0.35
Above Grade Walls: RimJoist3,,2.75,0.17
Above Grade Walls: RimJoist4,,2.75,0.5
Above Grade Walls: RimJoist5,,2.75,0.5
Above Grade Walls: RimJoist6,,2.75,0.2
Above Grade Walls: RimJoist7,,2.75,0.35
Above Grade Walls: RimJoist8,,2.75,0.5
Above Grade Walls: RimJoist9,,2.75,0.2
Above Grade Walls: RimJoist10,,2.75,0.35
Above Grade Walls: Wall1,,12.64,1.86
Above Grade Walls: Wall2,,2.2,0.16
Above Grade Walls: Wall3,,3.01,0.5
Above Grade Walls: Wall4,,8.9,0.85
Above Grade Walls: Wall5,,3.93,0.62
Above Grade Walls: Wall6,,46.81,10.19
Above Grade Walls: Wall7,,7.8,1.79
Above Grade Walls: Wall8,,11.7,1.36
Above Grade Walls: Wall9,,1.07,0.18
Above Grade Walls: Wall10,,8.0,1.11
Above Grade Walls: Wall11,,12.64,1.21
Above Grade Walls: FoundationWall1,,6.07,0.84
Below Grade Walls: FoundationWall1,,3.33,0
Ceilings: Floor1,,1.61,1.7
Floors: Slab1,,1.29,0
Infiltration,,,,80,41
Ventilation,,,,0,0

Report: MyBuilding: Loads,Area (ft^2),Length (ft),Wall Area Ratio,Heating (Btuh),Cooling Sensible (Btuh),Cooling Latent (Btuh)
Windows: Window1,13.0,,,271,128
Windows: Window2,9.0,,,188,315
Windows: Window3,13.0,,,271,220
Windows: Window4,9.0,,,188,315
Doors: Door1,20.0,,,287,103
Doors: Door2,20.0,,,287,103
Above Grade Walls: RimJoist1,11.0,,,30,5
Above Grade Walls: RimJoist2,11.0,,,30,4
Above Grade Walls: RimJoist3,11.0,,,30,2
Above Grade Walls: RimJoist4,11.0,,,30,5
Above Grade Walls: RimJoist5,11.0,,,30,5
Above Grade Walls: RimJoist6,11.0,,,30,2
Above Grade Walls: RimJoist7,11.0,,,30,4
Above Grade Walls: RimJoist8,11.0,,,30,5
Above Grade Walls: RimJoist9,11.0,,,30,2
Above Grade Walls: RimJoist10,11.0,,,30,4
Above Grade Walls: Wall1,96.0,,,1213,179
Above Grade Walls: Wall2,100.0,,,220,16
Above Grade Walls: Wall3,96.0,,,289,48
Above Grade Walls: Wall4,100.0,,,890,85
Above Grade Walls: Wall5,109.0,,,428,68
Above Grade Walls: Wall6,109.0,,,5103,1111
Above Grade Walls: Wall7,109.0,,,850,195
Above Grade Walls: Wall8,109.0,,,1276,149
Above Grade Walls: Wall9,89.0,,,96,16
Above Grade Walls: Wall10,89.0,,,712,99
Above Grade Walls: Wall11,109.0,,,1378,132
Above Grade Walls: FoundationWall1,150.0,,,910,126
Below Grade Walls: FoundationWall1,1050.0,,,3492,0
Ceilings: Floor1,1350.0,,,2171,2293
Floors: Slab1,1350.0,,,1738,0
Infiltration,,,1.0,4620,622,-661
Internal Gains,,,,,3320,800
Ducts,,,,8797,6002,0
Ventilation,,,,0,0,0
Piping,,,,0
Blower Heat,,,,,0
AED Excursion,,,,,0
Total,,,,35978,15687,139

Report: MyBuilding: AED Curve,Hr 8 (Btuh),Hr 9 (Btuh),Hr 10 (Btuh),Hr 11 (Btuh),Hr 12 (Btuh),Hr 13 (Btuh),Hr 14 (Btuh),Hr 15 (Btuh),Hr 16 (Btuh),Hr 17 (Btuh),Hr 18 (Btuh),Hr 19 (Btuh)
MyBuilding,1040,1219,1354,1392,1401,1502,1586,1578,1492,1377,1111,454

Report: MyBuilding: Summary,Orientation,Heating HTM,Cooling HTM,Heating CFM,Cooling CFM
Windows: Window1,N,20.86,9.87
Windows: Window2,E,20.86,35.06
Windows: Window3,S,20.86,16.92
Windows: Window4,W,20.86,35.06
Doors: Door1,N,14.36,5.17
Doors: Door2,S,14.36,5.17
Above Grade Walls: RimJoist1,,2.75,0.5
Above Grade Walls: RimJoist2,,2.75,0.35
Above Grade Walls: RimJoist3,,2.75,0.17
Above Grade Walls: RimJoist4,,2.75,0.5
Above Grade Walls: RimJoist5,,2.75,0.5
Above Grade Walls: RimJoist6,,2.75,0.2
Above Grade Walls: RimJoist7,,2.75,0.35
Above Grade Walls: RimJoist8,,2.75,0.5
Above Grade Walls: RimJoist9,,2.75,0.2
Above Grade Walls: RimJoist10,,2.75,0.35
Above Grade Walls: Wall1,,3.16,0.23
Above Grade Walls: Wall2,,2.2,0.16
Above Grade Walls: Wall3,,3.01,0.5
Above Grade Walls: Wall4,,8.9,0.85
Above Grade Walls: Wall5,,3.93,0.62
Above Grade Walls: Wall6,,46.81,10.19
Above Grade Walls: Wall7,,7.8,1.79
Above Grade Walls: Wall8,,11.7,1.36
Above Grade Walls: Wall9,,1.07,0.18
Above Grade Walls: Wall10,,8.0,1.11
Above Grade Walls: Wall11,,12.64,1.21
Above Grade Walls: FoundationWall1,,6.07,0.84
Below Grade Walls: FoundationWall1,,3.33,0
Ceilings: Floor1,,1.61,1.7
Floors: Slab1,,1.29,0
Infiltration,,,,80,41
Ventilation,,,,0,0

Report: MyBuilding: Loads,Area (ft^2),Length (ft),Wall Area Ratio,Heating (Btuh),Cooling Sensible (Btuh),Cooling Latent (Btuh)
Windows: Window1,13.0,,,271,128
Windows: Window2,9.0,,,188,315
Windows: Window3,13.0,,,271,220
Windows: Window4,9.0,,,188,315
Doors: Door1,20.0,,,287,103
Doors: Door2,20.0,,,287,103
Above Grade Walls: RimJoist1,11.0,,,30,5
Above Grade Walls: RimJoist2,11.0,,,30,4
Above Grade Walls: RimJoist3,11.0,,,30,2
Above Grade Walls: RimJoist4,11.0,,,30,5
Above Grade Walls: RimJoist5,11.0,,,30,5
Above Grade Walls: RimJoist6,11.0,,,30,2
Above Grade Walls: RimJoist7,11.0,,,30,4
Above Grade Walls: RimJoist8,11.0,,,30,5
Above Grade Walls: RimJoist9,11.0,,,30,2
Above Grade Walls: RimJoist10,11.0,,,30,4
Above Grade Walls: Wall1,96.0,,,303,22
Above Grade Walls: Wall2,100.0,,,220,16
Above Grade Walls: Wall3,96.0,,,289,48
Above Grade Walls: Wall4,100.0,,,890,85
Above Grade Walls: Wall5,109.0,,,428,68
Above Grade Walls: Wall6,109.0,,,5103,1111
Above Grade Walls: Wall7,109.0,,,850,195
Above Grade Walls: Wall8,109.0,,,1276,149
Above Grade Walls: Wall9,89.0,,,96,16
Above Grade Walls: Wall10,89.0,,,712,99
Above Grade Walls: Wall11,109.0,,,1378,132
Above Grade Walls: FoundationWall1,150.0,,,910,126
Below Grade Walls: FoundationWall1,1050.0,,,3492,0
Ceilings: Floor1,1350.0,,,2171,2293
Floors: Slab1,1350.0,,,1738,0
Infiltration,,,1.0,4620,622,-661
Internal Gains,,,,,3320,800
Ducts,,,,8784,6012,0
Ventilation,,,,0,0,0
Piping,,,,0
Blower Heat,,,,,0
AED Excursion,,,,,0
Total,,,,35055,15541,139

Report: MyBuilding: AED Curve,Hr 8 (Btuh),Hr 9 (Btuh),Hr 10 (Btuh),Hr 11 (Btuh),Hr 12 (Btuh),Hr 13 (Btuh),Hr 14 (Btuh),Hr 15 (Btuh),Hr 16 (Btuh),Hr 17 (Btuh),Hr 18 (Btuh),Hr 19 (Btuh)
MyBuilding,1040,1219,1354,1392,1401,1502,1586,1578,1492,1377,1111,454

Report: MyBuilding: Summary,Orientation,Heating HTM,Cooling HTM,Heating CFM,Cooling CFM
Windows: Window1,N,20.86,9.87
Windows: Window2,E,20.86,35.06
Windows: Window3,S,20.86,16.92
Windows: Window4,W,20.86,35.06
Doors: Door1,N,14.36,5.17
Doors: Door2,S,14.36,5.17
Above Grade Walls: RimJoist1,,2.75,0.5
Above Grade Walls: RimJoist2,,2.75,0.35
Above Grade Walls: RimJoist3,,2.75,0.17
Above Grade Walls: RimJoist4,,2.75,0.5
Above Grade Walls: RimJoist5,,2.75,0.5
Above Grade Walls: RimJoist6,,2.75,0.2
Above Grade Walls: RimJoist7,,2.75,0.35
Above Grade Walls: RimJoist8,,2.75,0.5
Above Grade Walls: RimJoist9,,2.75,0.2
Above Grade Walls: RimJoist10,,2.75,0.35
Above Grade Walls: Wall1,,3.16,0.23
Above Grade Walls: Wall2,,632.0,45.33
Above Grade Walls: Wall3,,3.01,0.5
Above Grade Walls: Wall4,,8.9,0.85
Above Grade Walls: Wall5,,3.93,0.62
Above Grade Walls: Wall6,,46.81,10.19
Above Grade Walls: Wall7,,7.8,1.79
Above Grade Walls: Wall8,,11.7,1.36
Above Grade Walls: Wall9,,1.07,0.18
Above Grade Walls: Wall10,,8.0,1.11
Above Grade Walls: Wall11,,12.64,1.21
Above Grade Walls: FoundationWall1,,6.07,0.84
Below Grade Walls: FoundationWall1,,3.33,0
Ceilings: Floor1,,1.61,1.7
Floors: Slab1,,1.29,0
Infiltration,,,,80,41
Ventilation,,,,0,0

Report: MyBuilding: Loads,Area (ft^2),Length (ft),Wall Area Ratio,Heating (Btuh),Cooling Sensible (Btuh),Cooling Latent (Btuh)
Windows: Window1,13.0,,,271,128
Windows: Window2,9.0,,,188,315
Windows: Window3,13.0,,,271,220
Windows: Window4,9.0,,,188,315
Doors: Door1,20.0,,,287,103
Doors: Door2,20.0,,,287,103
Above Grade Walls: RimJoist1,11.0,,,30,5
Above Grade Walls: RimJoist2,11.0,,,30,4
Above Grade Walls: RimJoist3,11.0,,,30,2
Above Grade Walls: RimJoist4,11.0,,,30,5
Above Grade Walls: RimJoist5,11.0,,,30,5
Above Grade Walls: RimJoist6,11.0,,,30,2
Above Grade Walls: RimJoist7,11.0,,,30,4
Above Grade Walls: RimJoist8,11.0,,,30,5
Above Grade Walls: RimJoist9,11.0,,,30,2
Above Grade Walls: RimJoist10,11.0,,,30,4
Above Grade Walls: Wall1,96.0,,,303,22
Above Grade Walls: Wall2,100.0,,,63200,4533
Above Grade Walls: Wall3,96.0,,,289,48
Above Grade Walls: Wall4,100.0,,,890,85
Above Grade Walls: Wall5,109.0,,,428,68
Above Grade Walls: Wall6,109.0,,,5103,1111
Above Grade Walls: Wall7,109.0,,,850,195
Above Grade Walls: Wall8,109.0,,,1276,149
Above Grade Walls: Wall9,89.0,,,96,16
Above Grade Walls: Wall10,89.0,,,712,99
Above Grade Walls: Wall11,109.0,,,1378,132
Above Grade Walls: FoundationWall1,150.0,,,910,126
Below Grade Walls: FoundationWall1,1050.0,,,3492,0
Ceilings: Floor1,1350.0,,,2171,2293
Floors: Slab1,1350.0,,,1738,0
Infiltration,,,1.0,4620,622,-661
Internal Gains,,,,,3320,800
Ducts,,,,9369,6115,0
Ventilation,,,,0,0,0
Piping,,,,0
Blower Heat,,,,,0
AED Excursion,,,,,0
Total,,,,98620,20160,139

Report: MyBuilding: AED Curve,Hr 8 (Btuh),Hr 9 (Btuh),Hr 10 (Btuh),Hr 11 (Btuh),Hr 12 (Btuh),Hr 13 (Btuh),Hr 14 (Btuh),Hr 15 (Btuh),Hr 16 (Btuh),Hr 17 (Btuh),Hr 18 (Btuh),Hr 19 (Btuh)
MyBuilding,1040,1219,1354,1392,1401,1502,1586,1578,1492,1377,1111,454

Report: MyBuilding: Summary,Orientation,Heating HTM,Cooling HTM,Heating CFM,Cooling CFM
Windows: Window1,N,20.86,9.87
Windows: Window2,E,20.86,35.06
Windows: Window3,S,20.86,16.92
Windows: Window4,W,20.86,35.06
Doors: Door1,N,14.36,5.17
Doors: Door2,S,14.36,5.17
Above Grade Walls: RimJoist1,,2.75,0.5
Above Grade Walls: RimJoist2,,2.75,0.35
Above Grade Walls: RimJoist3,,2.75,0.17
Above Grade Walls: RimJoist4,,2.75,0.5
Above Grade Walls: RimJoist5,,2.75,0.5
Above Grade Walls: RimJoist6,,2.75,0.2
Above Grade Walls: RimJoist7,,2.75,0.35
Above Grade Walls: RimJoist8,,2.75,0.5
Above Grade Walls: RimJoist9,,2.75,0.2
Above Grade Walls: RimJoist10,,2.75,0.35
Above Grade Walls: Wall1,,3.16,0.23
Above Grade Walls: Wall2,,12.64,0.91
Above Grade Walls: Wall3,,3.01,0.5
Above Grade Walls: Wall4,,8.9,0.85
Above Grade Walls: Wall5,,3.93,0.62
Above Grade Walls: Wall6,,46.81,10.19
Above Grade Walls: Wall7,,7.8,1.79
Above Grade Walls: Wall8,,11.7,1.36
Above Grade Walls: Wall9,,1.07,0.18
Above Grade Walls: Wall10,,8.0,1.11
Above Grade Walls: Wall11,,12.64,1.21
Above Grade Walls: FoundationWall1,,6.07,0.84
Below Grade Walls: FoundationWall1,,3.33,0
Ceilings: Floor1,,1.61,1.7
Floors: Slab1,,1.29,0
Infiltration,,,,80,41
Ventilation,,,,0,0

Report: MyBuilding: Loads,Area (ft^2),Length (ft),Wall Area Ratio,Heating (Btuh),Cooling Sensible (Btuh),Cooling Latent (Btuh)
Windows: Window1,13.0,,,271,128
Windows: Window2,9.0,,,188,315
Windows: Window3,13.0,,,271,220
Windows: Window4,9.0,,,188,315
Doors: Door1,20.0,,,287,103
Doors: Door2,20.0,,,287,103
Above Grade Walls: RimJoist1,11.0,,,30,5
Above Grade Walls: RimJoist2,11.0,,,30,4
Above Grade Walls: RimJoist3,11.0,,,30,2
Above Grade Walls: RimJoist4,11.0,,,30,5
Above Grade Walls: RimJoist5,11.0,,,30,5
Above Grade Walls: RimJoist6,11.0,,,30,2
Above Grade Walls: RimJoist7,11.0,,,30,4
Above Grade Walls: RimJoist8,11.0,,,30,5
Above Grade Walls: RimJoist9,11.0,,,30,2
Above Grade Walls: RimJoist10,11.0,,,30,4
Above Grade Walls: Wall1,96.0,,,303,22
Above Grade Walls: Wall2,100.0,,,1264,91
Above Grade Walls: Wall3,96.0,,,289,48
Above Grade Walls: Wall4,100.0,,,890,85
Above Grade Walls: Wall5,109.0,,,428,68
Above Grade Walls: Wall6,109.0,,,5103,1111
Above Grade Walls: Wall7,109.0,,,850,195
Above Grade Walls: Wall8,109.0,,,1276,149
Above Grade Walls: Wall9,89.0,,,96,16
Above Grade Walls: Wall10,89.0,,,712,99
Above Grade Walls: Wall11,109.0,,,1378,132
Above Grade Walls: FoundationWall1,150.0,,,910,126
Below Grade Walls: FoundationWall1,1050.0,,,3492,0
Ceilings: Floor1,1350.0,,,2171,2293
Floors: Slab1,1350.0,,,1738,0
Infiltration,,,1.0,4620,622,-661
Internal Gains,,,,,3320,800
Ducts,,,,8801,5999,0
Ventilation,,,,0,0,0
Piping,,,,0
Blower Heat,,,,,0
AED Excursion,,,,,0
Total,,,,36116,15602,139

Report: MyBuilding: AED Curve,Hr 8 (Btuh),Hr 9 (Btuh),Hr 10 (Btuh),Hr 11 (Btuh),Hr 12 (Btuh),Hr 13 (Btuh),Hr 14 (Btuh),Hr 15 (Btuh),Hr 16 (Btuh),Hr 17 (Btuh),Hr 18 (Btuh),Hr 19 (Btuh)
MyBuilding,1040,1219,1354,1392,1401,1502,1586,1578,1492,1377,1111,454

Report: MyBuilding: Summary,Orientation,Heating HTM,Cooling HTM,Heating CFM,Cooling CFM
Windows: Window1,N,20.86,9.87
Windows: Window2,E,20.86,35.06
Windows: Window3,S,20.86,16.92
Windows: Window4,W,20.86,35.06
Doors: Door1,N,14.36,5.17
Doors: Door2,S,14.36,5.17
Above Grade Walls: RimJoist1,,2.75,0.5
Above Grade Walls: RimJoist2,,2.75,0.35
Above Grade Walls: RimJoist3,,2.75,0.17
Above Grade Walls: RimJoist4,,2.75,0.5
Above Grade Walls: RimJoist5,,2.75,0.5
Above Grade Walls: RimJoist6,,2.75,0.2
Above Grade Walls: RimJoist7,,2.75,0.35
Above Grade Walls: RimJoist8,,2.75,0.5
Above Grade Walls: RimJoist9,,2.75,0.2
Above Grade Walls: RimJoist10,,2.75,0.35
Above Grade Walls: Wall1,,3.16,0.23
Above Grade Walls: Wall2,,3.16,0.23
Above Grade Walls: Wall3,,3.01,0.5
Above Grade Walls: Wall4,,8.9,0.85
Above Grade Walls: Wall5,,3.93,0.62
Above Grade Walls: Wall6,,46.81,10.19
Above Grade Walls: Wall7,,7.8,1.79
Above Grade Walls: Wall8,,11.7,1.36
Above Grade Walls: Wall9,,1.07,0.18
Above Grade Walls: Wall10,,8.0,1.11
Above Grade Walls: Wall11,,12.64,1.21
Above Grade Walls: FoundationWall1,,6.07,0.84
Below Grade Walls: FoundationWall1,,3.33,0
Ceilings: Floor1,,1.61,1.7
Floors: Slab1,,1.29,0
Infiltration,,,,80,41
Ventilation,,,,0,0

Report: MyBuilding: Loads,Area (ft^2),Length (ft),Wall Area Ratio,Heating (Btuh),Cooling Sensible (Btuh),Cooling Latent (Btuh)
Windows: Window1,13.0,,,271,128
Windows: Window2,9.0,,,188,315
Windows: Window3,13.0,,,271,220
Windows: Window4,9.0,,,188,315
Doors: Door1,20.0,,,287,103
Doors: Door2,20.0,,,287,103
Above Grade Walls: RimJoist1,11.0,,,30,5
Above Grade Walls: RimJoist2,11.0,,,30,4
Above Grade Walls: RimJoist3,11.0,,,30,2
Above Grade Walls: RimJoist4,11.0,,,30,5
Above Grade Walls: RimJoist5,11.0,,,30,5
Above Grade Walls: RimJoist6,11.0,,,30,2
Above Grade Walls: RimJoist7,11.0,,,30,4
Above Grade Walls: RimJoist8,11.0,,,30,5
Above Grade Walls: RimJoist9,11.0,,,30,2
Above Grade Walls: RimJoist10,11.0,,,30,4
Above Grade Walls: Wall1,96.0,,,303,22
Above Grade Walls: Wall2,100.0,,,316,23
Above Grade Walls: Wall3,96.0,,,289,48
Above Grade Walls: Wall4,100.0,,,890,85
Above Grade Walls: Wall5,109.0,,,428,68
Above Grade Walls: Wall6,109.0,,,5103,1111
Above Grade Walls: Wall7,109.0,,,850,195
Above Grade Walls: Wall8,109.0,,,1276,149
Above Grade Walls: Wall9,89.0,,,96,16
Above Grade Walls: Wall10,89.0,,,712,99
Above Grade Walls: Wall11,109.0,,,1378,132
Above Grade Walls: FoundationWall1,150.0,,,910,126
Below Grade Walls: FoundationWall1,1050.0,,,3492,0
Ceilings: Floor1,1350.0,,,2171,2293
Floors: Slab1,1350.0,,,1738,0
Infiltration,,,1.0,4620,622,-661
Internal Gains,,,,,3320,800
Ducts,,,,8786,6013,0
Ventilation,,,,0,0,0
Piping,,,,0
Blower Heat,,,,,0
AED Excursion,,,,,0
Total,,,,35153,15548,139

Report: MyBuilding: AED Curve,Hr 8 (Btuh),Hr 9 (Btuh),Hr 10 (Btuh),Hr 11 (Btuh),Hr 12 (Btuh),Hr 13 (Btuh),Hr 14 (Btuh),Hr 15 (Btuh),Hr 16 (Btuh),Hr 17 (Btuh),Hr 18 (Btuh),Hr 19 (Btuh)
MyBuilding,1040,1219,1354,1392,1401,1502,1586,1578,1492,1377,1111,454

Report: MyBuilding: Summary,Orientation,Heating HTM,Cooling HTM,Heating CFM,Cooling CFM
Windows: Window1,N,20.86,9.87
Windows: Window2,E,20.86,35.06
Windows: Window3,S,20.86,16.92
Windows: Window4,W,20.86,35.06
Doors: Door1,N,14.36,5.17
Doors: Door2,S,14.36,5.17
Above Grade Walls: RimJoist1,,2.75,0.5
Above Grade Walls: RimJoist2,,2.75,0.35
Above Grade Walls: RimJoist3,,2.75,0.17
Above Grade Walls: RimJoist4,,2.75,0.5
Above Grade Walls: RimJoist5,,2.75,0.5
Above Grade Walls: RimJoist6,,2.75,0.2
Above Grade Walls: RimJoist7,,2.75,0.35
Above Grade Walls: RimJoist8,,2.75,0.5
Above Grade Walls: RimJoist9,,2.75,0.2
Above Grade Walls: RimJoist10,,2.75,0.35
Above Grade Walls: Wall1,,3.16,0.23
Above Grade Walls: Wall2,,3.16,0.23
Above Grade Walls: Wall3,,632.0,105.6
Above Grade Walls: Wall4,,8.9,0.85
Above Grade Walls: Wall5,,3.93,0.62
Above Grade Walls: Wall6,,46.81,10.19
Above Grade Walls: Wall7,,7.8,1.79
Above Grade Walls: Wall8,,11.7,1.36
Above Grade Walls: Wall9,,1.07,0.18
Above Grade Walls: Wall10,,8.0,1.11
Above Grade Walls: Wall11,,12.64,1.21
Above Grade Walls: FoundationWall1,,6.07,0.84
Below Grade Walls: FoundationWall1,,3.33,0
Ceilings: Floor1,,1.61,1.7
Floors: Slab1,,1.29,0
Infiltration,,,,80,41
Ventilation,,,,0,0

Report: MyBuilding: Loads,Area (ft^2),Length (ft),Wall Area Ratio,Heating (Btuh),Cooling Sensible (Btuh),Cooling Latent (Btuh)
Windows: Window1,13.0,,,271,128
Windows: Window2,9.0,,,188,315
Windows: Window3,13.0,,,271,220
Windows: Window4,9.0,,,188,315
Doors: Door1,20.0,,,287,103
Doors: Door2,20.0,,,287,103
Above Grade Walls: RimJoist1,11.0,,,30,5
Above Grade Walls: RimJoist2,11.0,,,30,4
Above Grade Walls: RimJoist3,11.0,,,30,2
Above Grade Walls: RimJoist4,11.0,,,30,5
Above Grade Walls: RimJoist5,11.0,,,30,5
Above Grade Walls: RimJoist6,11.0,,,30,2
Above Grade Walls: RimJoist7,11.0,,,30,4
Above Grade Walls: RimJoist8,11.0,,,30,5
Above Grade Walls: RimJoist9,11.0,,,30,2
Above Grade Walls: RimJoist10,11.0,,,30,4
Above Grade Walls: Wall1,96.0,,,303,22
Above Grade Walls: Wall2,100.0,,,316,23
Above Grade Walls: Wall3,96.0,,,60672,10138
Above Grade Walls: Wall4,100.0,,,890,85
Above Grade Walls: Wall5,109.0,,,428,68
Above Grade Walls: Wall6,109.0,,,5103,1111
Above Grade Walls: Wall7,109.0,,,850,195
Above Grade Walls: Wall8,109.0,,,1276,149
Above Grade Walls: Wall9,89.0,,,96,16
Above Grade Walls: Wall10,89.0,,,712,99
Above Grade Walls: Wall11,109.0,,,1378,132
Above Grade Walls: FoundationWall1,150.0,,,910,126
Below Grade Walls: FoundationWall1,1050.0,,,3492,0
Ceilings: Floor1,1350.0,,,2171,2293
Floors: Slab1,1350.0,,,1738,0
Infiltration,,,1.0,4620,622,-661
Internal Gains,,,,,3320,800
Ducts,,,,9360,6225,0
Ventilation,,,,0,0,0
Piping,,,,0
Blower Heat,,,,,0
AED Excursion,,,,,0
Total,,,,96110,25849,139

Report: MyBuilding: AED Curve,Hr 8 (Btuh),Hr 9 (Btuh),Hr 10 (Btuh),Hr 11 (Btuh),Hr 12 (Btuh),Hr 13 (Btuh),Hr 14 (Btuh),Hr 15 (Btuh),Hr 16 (Btuh),Hr 17 (Btuh),Hr 18 (Btuh),Hr 19 (Btuh)
MyBuilding,1040,1219,1354,1392,1401,1502,1586,1578,1492,1377,1111,454

Report: MyBuilding: Summary,Orientation,Heating HTM,Cooling HTM,Heating CFM,Cooling CFM
Windows: Window1,N,20.86,9.87
Windows: Window2,E,20.86,35.06
Windows: Window3,S,20.86,16.92
Windows: Window4,W,20.86,35.06
Doors: Door1,N,14.36,5.17
Doors: Door2,S,14.36,5.17
Above Grade Walls: RimJoist1,,2.75,0.5
Above Grade Walls: RimJoist2,,2.75,0.35
Above Grade Walls: RimJoist3,,2.75,0.17
Above Grade Walls: RimJoist4,,2.75,0.5
Above Grade Walls: RimJoist5,,2.75,0.5
Above Grade Walls: RimJoist6,,2.75,0.2
Above Grade Walls: RimJoist7,,2.75,0.35
Above Grade Walls: RimJoist8,,2.75,0.5
Above Grade Walls: RimJoist9,,2.75,0.2
Above Grade Walls: RimJoist10,,2.75,0.35
Above Grade Walls: Wall1,,3.16,0.23
Above Grade Walls: Wall2,,3.16,0.23
