Report: MyBuilding: Summary,Orientation,Heating HTM,Cooling HTM,Heating CFM,Cooling CFM
Above Grade Walls: Wall3,,12.64,2.11
Above Grade Walls: Wall4,,8.9,0.85
Above Grade Walls: Wall5,,3.93,0.62
Above Grade Walls: Wall6,,46.81,10.19
Above Grade Walls: Wall7,,7.8,1.79
Above Grade Walls: Wall8,,11.7,1.36
Above Grade Walls: Wall9,,1.07,0.18
Above Grade Walls: Wall10,,8.0,1.11
Above Grade Walls: Wall11,,12.64,1.21
Above Grade Walls: FoundationWall1,,6.07,0.84
Below Grade Walls: FoundationWall1,,3.33,0
Ceilings: Floor1,,1.61,1.7
Floors: Slab1,,1.29,0
Infiltration,,,,80,41
Ventilation,,,,0,0

Report: MyBuilding: Loads,Area (ft^2),Length (ft),Wall Area Ratio,Heating (Btuh),Cooling Sensible (Btuh),Cooling Latent (Btuh)
Windows: Window1,13.0,,,271,128
Windows: Window2,9.0,,,188,315
Windows: Window3,13.0,,,271,220
Windows: Window4,9.0,,,188,315
Doors: Door1,20.0,,,287,103
Doors: Door2,20.0,,,287,103
Above Grade Walls: RimJoist1,11.0,,,30,5
Above Grade Walls: RimJoist2,11.0,,,30,4
Above Grade Walls: RimJoist3,11.0,,,30,2
Above Grade Walls: RimJoist4,11.0,,,30,5
Above Grade Walls: RimJoist5,11.0,,,30,5
Above Grade Walls: RimJoist6,11.0,,,30,2
Above Grade Walls: RimJoist7,11.0,,,30,4
Above Grade Walls: RimJoist8,11.0,,,30,5
Above Grade Walls: RimJoist9,11.0,,,30,2
Above Grade Walls: RimJoist10,11.0,,,30,4
Above Grade Walls: Wall1,96.0,,,303,22
Above Grade Walls: Wall2,100.0,,,316,23
Above Grade Walls: Wall3,96.0,,,1213,203
Above Grade Walls: Wall4,100.0,,,890,85
Above Grade Walls: Wall5,109.0,,,428,68
Above Grade Walls: Wall6,109.0,,,5103,1111
Above Grade Walls: Wall7,109.0,,,850,195
Above Grade Walls: Wall8,109.0,,,1276,149
Above Grade Walls: Wall9,89.0,,,96,16
Above Grade Walls: Wall10,89.0,,,712,99
Above Grade Walls: Wall11,109.0,,,1378,132
Above Grade Walls: FoundationWall1,150.0,,,910,126
Below Grade Walls: FoundationWall1,1050.0,,,3492,0
Ceilings: Floor1,1350.0,,,2171,2293
Floors: Slab1,1350.0,,,1738,0
Infiltration,,,1.0,4620,622,-661
Internal Gains,,,,,3320,800
Ducts,,,,8800,6002,0
Ventilation,,,,0,0,0
Piping,,,,0
Blower Heat,,,,,0
AED Excursion,,,,,0
Total,,,,36091,15692,139

Report: MyBuilding: AED Curve,Hr 8 (Btuh),Hr 9 (Btuh),Hr 10 (Btuh),Hr 11 (Btuh),Hr 12 (Btuh),Hr 13 (Btuh),Hr 14 (Btuh),Hr 15 (Btuh),Hr 16 (Btuh),Hr 17 (Btuh),Hr 18 (Btuh),Hr 19 (Btuh)
MyBuilding,1040,1219,1354,1392,1401,1502,1586,1578,1492,1377,1111,454

Report: MyBuilding: Summary,Orientation,Heating HTM,Cooling HTM,Heating CFM,Cooling CFM
Windows: Window1,N,20.86,9.87
Windows: Window2,E,20.86,35.06
Windows: Window3,S,20.86,16.92
Windows: Window4,W,20.86,35.06
Doors: Door1,N,14.36,5.17
Doors: Door2,S,14.36,5.17
Above Grade Walls: RimJoist1,,2.75,0.5
Above Grade Walls: RimJoist2,,2.75,0.35
Above Grade Walls: RimJoist3,,2.75,0.17
Above Grade Walls: RimJoist4,,2.75,0.5
Above Grade Walls: RimJoist5,,2.75,0.5
Above Grade Walls: RimJoist6,,2.75,0.2
Above Grade Walls: RimJoist7,,2.75,0.35
Above Grade Walls: RimJoist8,,2.75,0.5
Above Grade Walls: RimJoist9,,2.75,0.2
Above Grade Walls: RimJoist10,,2.75,0.35
Above Grade Walls: Wall1,,3.16,0.23
Above Grade Walls: Wall2,,3.16,0.23
Above Grade Walls: Wall3,,3.16,0.53
Above Grade Walls: Wall4,,8.9,0.85
Above Grade Walls: Wall5,,3.93,0.62
Above Grade Walls: Wall6,,46.81,10.19
Above Grade Walls: Wall7,,7.8,1.79
Above Grade Walls: Wall8,,11.7,1.36
Above Grade Walls: Wall9,,1.07,0.18
Above Grade Walls: Wall10,,8.0,1.11
Above Grade Walls: Wall11,,12.64,1.21
Above Grade Walls: FoundationWall1,,6.07,0.84
Below Grade Walls: FoundationWall1,,3.33,0
Ceilings: Floor1,,1.61,1.7
Floors: Slab1,,1.29,0
Infiltration,,,,80,41
Ventilation,,,,0,0

Report: MyBuilding: Loads,Area (ft^2),Length (ft),Wall Area Ratio,Heating (Btuh),Cooling Sensible (Btuh),Cooling Latent (Btuh)
Windows: Window1,13.0,,,271,128
Windows: Window2,9.0,,,188,315
Windows: Window3,13.0,,,271,220
Windows: Window4,9.0,,,188,315
Doors: Door1,20.0,,,287,103
Doors: Door2,20.0,,,287,103
Above Grade Walls: RimJoist1,11.0,,,30,5
Above Grade Walls: RimJoist2,11.0,,,30,4
Above Grade Walls: RimJoist3,11.0,,,30,2
Above Grade Walls: RimJoist4,11.0,,,30,5
Above Grade Walls: RimJoist5,11.0,,,30,5
Above Grade Walls: RimJoist6,11.0,,,30,2
Above Grade Walls: RimJoist7,11.0,,,30,4
Above Grade Walls: RimJoist8,11.0,,,30,5
Above Grade Walls: RimJoist9,11.0,,,30,2
Above Grade Walls: RimJoist10,11.0,,,30,4
Above Grade Walls: Wall1,96.0,,,303,22
Above Grade Walls: Wall2,100.0,,,316,23
Above Grade Walls: Wall3,96.0,,,303,51
Above Grade Walls: Wall4,100.0,,,890,85
Above Grade Walls: Wall5,109.0,,,428,68
Above Grade Walls: Wall6,109.0,,,5103,1111
Above Grade Walls: Wall7,109.0,,,850,195
Above Grade Walls: Wall8,109.0,,,1276,149
Above Grade Walls: Wall9,89.0,,,96,16
Above Grade Walls: Wall10,89.0,,,712,99
Above Grade Walls: Wall11,109.0,,,1378,132
Above Grade Walls: FoundationWall1,150.0,,,910,126
Below Grade Walls: FoundationWall1,1050.0,,,3492,0
Ceilings: Floor1,1350.0,,,2171,2293
Floors: Slab1,1350.0,,,1738,0
Infiltration,,,1.0,4620,622,-661
Internal Gains,,,,,3320,800
Ducts,,,,8786,6013,0
Ventilation,,,,0,0,0
Piping,,,,0
Blower Heat,,,,,0
AED Excursion,,,,,0
Total,,,,35168,15550,139

Report: MyBuilding: AED Curve,Hr 8 (Btuh),Hr 9 (Btuh),Hr 10 (Btuh),Hr 11 (Btuh),Hr 12 (Btuh),Hr 13 (Btuh),Hr 14 (Btuh),Hr 15 (Btuh),Hr 16 (Btuh),Hr 17 (Btuh),Hr 18 (Btuh),Hr 19 (Btuh)
MyBuilding,1040,1219,1354,1392,1401,1502,1586,1578,1492,1377,1111,454

Report: MyBuilding: Summary,Orientation,Heating HTM,Cooling HTM,Heating CFM,Cooling CFM
Windows: Window1,N,20.86,9.87
Windows: Window2,E,20.86,35.06
Windows: Window3,S,20.86,16.92
Windows: Window4,W,20.86,35.06
Doors: Door1,N,14.36,5.17
Doors: Door2,S,14.36,5.17
Above Grade Walls: RimJoist1,,2.75,0.5
Above Grade Walls: RimJoist2,,2.75,0.35
Above Grade Walls: RimJoist3,,2.75,0.17
Above Grade Walls: RimJoist4,,2.75,0.5
Above Grade Walls: RimJoist5,,2.75,0.5
Above Grade Walls: RimJoist6,,2.75,0.2
Above Grade Walls: RimJoist7,,2.75,0.35
Above Grade Walls: RimJoist8,,2.75,0.5
Above Grade Walls: RimJoist9,,2.75,0.2
Above Grade Walls: RimJoist10,,2.75,0.35
Above Grade Walls: Wall1,,3.16,0.23
Above Grade Walls: Wall2,,3.16,0.23
Above Grade Walls: Wall3,,3.16,0.53
Above Grade Walls: Wall4,,632.0,60.6
Above Grade Walls: Wall5,,3.93,0.62
Above Grade Walls: Wall6,,46.81,10.19
Above Grade Walls: Wall7,,7.8,1.79
Above Grade Walls: Wall8,,11.7,1.36
Above Grade Walls: Wall9,,1.07,0.18
Above Grade Walls: Wall10,,8.0,1.11
Above Grade Walls: Wall11,,12.64,1.21
Above Grade Walls: FoundationWall1,,6.07,0.84
Below Grade Walls: FoundationWall1,,3.33,0
Ceilings: Floor1,,1.61,1.7
Floors: Slab1,,1.29,0
Infiltration,,,,80,41
Ventilation,,,,0,0

Report: MyBuilding: Loads,Area (ft^2),Length (ft),Wall Area Ratio,Heating (Btuh),Cooling Sensible (Btuh),Cooling Latent (Btuh)
Windows: Window1,13.0,,,271,128
Windows: Window2,9.0,,,188,315
Windows: Window3,13.0,,,271,220
Windows: Window4,9.0,,,188,315
Doors: Door1,20.0,,,287,103
Doors: Door2,20.0,,,287,103
Above Grade Walls: RimJoist1,11.0,,,30,5
Above Grade Walls: RimJoist2,11.0,,,30,4
Above Grade Walls: RimJoist3,11.0,,,30,2
Above Grade Walls: RimJoist4,11.0,,,30,5
Above Grade Walls: RimJoist5,11.0,,,30,5
Above Grade Walls: RimJoist6,11.0,,,30,2
Above Grade Walls: RimJoist7,11.0,,,30,4
Above Grade Walls: RimJoist8,11.0,,,30,5
Above Grade Walls: RimJoist9,11.0,,,30,2
Above Grade Walls: RimJoist10,11.0,,,30,4
Above Grade Walls: Wall1,96.0,,,303,22
Above Grade Walls: Wall2,100.0,,,316,23
Above Grade Walls: Wall3,96.0,,,303,51
Above Grade Walls: Wall4,100.0,,,63200,6060
Above Grade Walls: Wall5,109.0,,,428,68
Above Grade Walls: Wall6,109.0,,,5103,1111
Above Grade Walls: Wall7,109.0,,,850,195
Above Grade Walls: Wall8,109.0,,,1276,149
Above Grade Walls: Wall9,89.0,,,96,16
Above Grade Walls: Wall10,89.0,,,712,99
Above Grade Walls: Wall11,109.0,,,1378,132
Above Grade Walls: FoundationWall1,150.0,,,910,126
Below Grade Walls: FoundationWall1,1050.0,,,3492,0
Ceilings: Floor1,1350.0,,,2171,2293
Floors: Slab1,1350.0,,,1738,0
Infiltration,,,1.0,4620,622,-661
Internal Gains,,,,,3320,800
Ducts,,,,9367,6155,0
Ventilation,,,,0,0,0
Piping,,,,0
Blower Heat,,,,,0
AED Excursion,,,,,0
Total,,,,98059,21668,139

Report: MyBuilding: AED Curve,Hr 8 (Btuh),Hr 9 (Btuh),Hr 10 (Btuh),Hr 11 (Btuh),Hr 12 (Btuh),Hr 13 (Btuh),Hr 14 (Btuh),Hr 15 (Btuh),Hr 16 (Btuh),Hr 17 (Btuh),Hr 18 (Btuh),Hr 19 (Btuh)
MyBuilding,1040,1219,1354,1392,1401,1502,1586,1578,1492,1377,1111,454

Report: MyBuilding: Summary,Orientation,Heating HTM,Cooling HTM,Heating CFM,Cooling CFM
Windows: Window1,N,20.86,9.87
Windows: Window2,E,20.86,35.06
Windows: Window3,S,20.86,16.92
Windows: Window4,W,20.86,35.06
Doors: Door1,N,14.36,5.17
Doors: Door2,S,14.36,5.17
Above Grade Walls: RimJoist1,,2.75,0.5
Above Grade Walls: RimJoist2,,2.75,0.35
Above Grade Walls: RimJoist3,,2.75,0.17
Above Grade Walls: RimJoist4,,2.75,0.5
Above Grade Walls: RimJoist5,,2.75,0.5
Above Grade Walls: RimJoist6,,2.75,0.2
Above Grade Walls: RimJoist7,,2.75,0.35
Above Grade Walls: RimJoist8,,2.75,0.5
Above Grade Walls: RimJoist9,,2.75,0.2
Above Grade Walls: RimJoist10,,2.75,0.35
Above Grade Walls: Wall1,,3.16,0.23
Above Grade Walls: Wall2,,3.16,0.23
Above Grade Walls: Wall3,,3.16,0.53
Above Grade Walls: Wall4,,12.64,1.21
Above Grade Walls: Wall5,,3.93,0.62
Above Grade Walls: Wall6,,46.81,10.19
Above Grade Walls: Wall7,,7.8,1.79
Above Grade Walls: Wall8,,11.7,1.36
Above Grade Walls: Wall9,,1.07,0.18
Above Grade Walls: Wall10,,8.0,1.11
Above Grade Walls: Wall11,,12.64,1.21
Above Grade Walls: FoundationWall1,,6.07,0.84
Below Grade Walls: FoundationWall1,,3.33,0
Ceilings: Floor1,,1.61,1.7
Floors: Slab1,,1.29,0
Infiltration,,,,80,41
Ventilation,,,,0,0

Report: MyBuilding: Loads,Area (ft^2),Length (ft),Wall Area Ratio,Heating (Btuh),Cooling Sensible (Btuh),Cooling Latent (Btuh)
Windows: Window1,13.0,,,271,128
Windows: Window2,9.0,,,188,315
Windows: Window3,13.0,,,271,220
Windows: Window4,9.0,,,188,315
Doors: Door1,20.0,,,287,103
Doors: Door2,20.0,,,287,103
Above Grade Walls: RimJoist1,11.0,,,30,5
Above Grade Walls: RimJoist2,11.0,,,30,4
Above Grade Walls: RimJoist3,11.0,,,30,2
Above Grade Walls: RimJoist4,11.0,,,30,5
Above Grade Walls: RimJoist5,11.0,,,30,5
Above Grade Walls: RimJoist6,11.0,,,30,2
Above Grade Walls: RimJoist7,11.0,,,30,4
Above Grade Walls: RimJoist8,11.0,,,30,5
Above Grade Walls: RimJoist9,11.0,,,30,2
Above Grade Walls: RimJoist10,11.0,,,30,4
Above Grade Walls: Wall1,96.0,,,303,22
Above Grade Walls: Wall2,100.0,,,316,23
Above Grade Walls: Wall3,96.0,,,303,51
Above Grade Walls: Wall4,100.0,,,1264,121
Above Grade Walls: Wall5,109.0,,,428,68
Above Grade Walls: Wall6,109.0,,,5103,1111
Above Grade Walls: Wall7,109.0,,,850,195
Above Grade Walls: Wall8,109.0,,,1276,149
Above Grade Walls: Wall9,89.0,,,96,16
Above Grade Walls: Wall10,89.0,,,712,99
Above Grade Walls: Wall11,109.0,,,1378,132
Above Grade Walls: FoundationWall1,150.0,,,910,126
Below Grade Walls: FoundationWall1,1050.0,,,3492,0
Ceilings: Floor1,1350.0,,,2171,2293
Floors: Slab1,1350.0,,,1738,0
Infiltration,,,1.0,4620,622,-661
Internal Gains,,,,,3320,800
Ducts,,,,8786,6014,0
Ventilation,,,,0,0,0
Piping,,,,0
Blower Heat,,,,,0
AED Excursion,,,,,0
Total,,,,35541,15587,139

Report: MyBuilding: AED Curve,Hr 8 (Btuh),Hr 9 (Btuh),Hr 10 (Btuh),Hr 11 (Btuh),Hr 12 (Btuh),Hr 13 (Btuh),Hr 14 (Btuh),Hr 15 (Btuh),Hr 16 (Btuh),Hr 17 (Btuh),Hr 18 (Btuh),Hr 19 (Btuh)
MyBuilding,1040,1219,1354,1392,1401,1502,1586,1578,1492,1377,1111,454

Report: MyBuilding: Summary,Orientation,Heating HTM,Cooling HTM,Heating CFM,Cooling CFM
Windows: Window1,N,20.86,9.87
Windows: Window2,E,20.86,35.06
Windows: Window3,S,20.86,16.92
Windows: Window4,W,20.86,35.06
Doors: Door1,N,14.36,5.17
Doors: Door2,S,14.36,5.17
Above Grade Walls: RimJoist1,,2.75,0.5
Above Grade Walls: RimJoist2,,2.75,0.35
Above Grade Walls: RimJoist3,,2.75,0.17
Above Grade Walls: RimJoist4,,2.75,0.5
Above Grade Walls: RimJoist5,,2.75,0.5
Above Grade Walls: RimJoist6,,2.75,0.2
Above Grade Walls: RimJoist7,,2.75,0.35
Above Grade Walls: RimJoist8,,2.75,0.5
Above Grade Walls: RimJoist9,,2.75,0.2
Above Grade Walls: RimJoist10,,2.75,0.35
Above Grade Walls: Wall1,,3.16,0.23
Above Grade Walls: Wall2,,3.16,0.23
Above Grade Walls: Wall3,,3.16,0.53
Above Grade Walls: Wall4,,3.16,0.2
Above Grade Walls: Wall5,,3.93,0.62
Above Grade Walls: Wall6,,46.81,10.19
Above Grade Walls: Wall7,,7.8,1.79
Above Grade Walls: Wall8,,11.7,1.36
Above Grade Walls: Wall9,,1.07,0.18
Above Grade Walls: Wall10,,8.0,1.11
Above Grade Walls: Wall11,,12.64,1.21
Above Grade Walls: FoundationWall1,,6.07,0.84
Below Grade Walls: FoundationWall1,,3.33,0
Ceilings: Floor1,,1.61,1.7
Floors: Slab1,,1.29,0
Infiltration,,,,80,41
Ventilation,,,,0,0

Report: MyBuilding: Loads,Area (ft^2),Length (ft),Wall Area Ratio,Heating (Btuh),Cooling Sensible (Btuh),Cooling Latent (Btuh)
Windows: Window1,13.0,,,271,128
Windows: Window2,9.0,,,188,315
Windows: Window3,13.0,,,271,220
Windows: Window4,9.0,,,188,315
Doors: Door1,20.0,,,287,103
Doors: Door2,20.0,,,287,103
Above Grade Walls: RimJoist1,11.0,,,30,5
Above Grade Walls: RimJoist2,11.0,,,30,4
Above Grade Walls: RimJoist3,11.0,,,30,2
Above Grade Walls: RimJoist4,11.0,,,30,5
Above Grade Walls: RimJoist5,11.0,,,30,5
Above Grade Walls: RimJoist6,11.0,,,30,2
Above Grade Walls: RimJoist7,11.0,,,30,4
Above Grade Walls: RimJoist8,11.0,,,30,5
Above Grade Walls: RimJoist9,11.0,,,30,2
Above Grade Walls: RimJoist10,11.0,,,30,4
Above Grade Walls: Wall1,96.0,,,303,22
Above Grade Walls: Wall2,100.0,,,316,23
Above Grade Walls: Wall3,96.0,,,303,51
Above Grade Walls: Wall4,100.0,,,316,20
Above Grade Walls: Wall5,109.0,,,428,68
Above Grade Walls: Wall6,109.0,,,5103,1111
Above Grade Walls: Wall7,109.0,,,850,195
Above Grade Walls: Wall8,109.0,,,1276,149
Above Grade Walls: Wall9,89.0,,,96,16
Above Grade Walls: Wall10,89.0,,,712,99
Above Grade Walls: Wall11,109.0,,,1378,132
Above Grade Walls: FoundationWall1,150.0,,,910,126
Below Grade Walls: FoundationWall1,1050.0,,,3492,0
Ceilings: Floor1,1350.0,,,2171,2293
Floors: Slab1,1350.0,,,1738,0
Infiltration,,,1.0,4620,622,-661
Internal Gains,,,,,3320,800
Ducts,,,,8772,6011,0
Ventilation,,,,0,0,0
Piping,,,,0
Blower Heat,,,,,0
AED Excursion,,,,,0
Total,,,,34579,15483,139

Report: MyBuilding: AED Curve,Hr 8 (Btuh),Hr 9 (Btuh),Hr 10 (Btuh),Hr 11 (Btuh),Hr 12 (Btuh),Hr 13 (Btuh),Hr 14 (Btuh),Hr 15 (Btuh),Hr 16 (Btuh),Hr 17 (Btuh),Hr 18 (Btuh),Hr 19 (Btuh)
MyBuilding,1040,1219,1354,1392,1401,1502,1586,1578,1492,1377,1111,454

Report: MyBuilding: Summary,Orientation,Heating HTM,Cooling HTM,Heating CFM,Cooling CFM
Windows: Window1,N,20.86,9.87
Windows: Window2,E,20.86,35.06
Windows: Window3,S,20.86,16.92
Windows: Window4,W,20.86,35.06
Doors: Door1,N,14.36,5.17
Doors: Door2,S,14.36,5.17
Above Grade Walls: RimJoist1,,2.75,0.5
Above Grade Walls: RimJoist2,,2.75,0.35
Above Grade Walls: RimJoist3,,2.75,0.17
Above Grade Walls: RimJoist4,,2.75,0.5
Above Grade Walls: RimJoist5,,2.75,0.5
Above Grade Walls: RimJoist6,,2.75,0.2
Above Grade Walls: RimJoist7,,2.75,0.35
Above Grade Walls: RimJoist8,,2.75,0.5
Above Grade Walls: RimJoist9,,2.75,0.2
Above Grade Walls: RimJoist10,,2.75,0.35
Above Grade Walls: Wall1,,3.16,0.23
Above Grade Walls: Wall2,,3.16,0.23
Above Grade Walls: Wall3,,3.16,0.53
Above Grade Walls: Wall4,,3.16,0.2
Above Grade Walls: Wall5,,632.0,100.2
Above Grade Walls: Wall6,,46.81,10.19
Above Grade Walls: Wall7,,7.8,1.79
Above Grade Walls: Wall8,,11.7,1.36
Above Grade Walls: Wall9,,1.07,0.18
Above Grade Walls: Wall10,,8.0,1.11
Above Grade Walls: Wall11,,12.64,1.21
Above Grade Walls: FoundationWall1,,6.07,0.84
Below Grade Walls: FoundationWall1,,3.33,0
Ceilings: Floor1,,1.61,1.7
Floors: Slab1,,1.29,0
Infiltration,,,,80,41
Ventilation,,,,0,0

Report: MyBuilding: Loads,Area (ft^2),Length (ft),Wall Area Ratio,Heating (Btuh),Cooling Sensible (Btuh),Cooling Latent (Btuh)
Windows: Window1,13.0,,,271,128
Windows: Window2,9.0,,,188,315
Windows: Window3,13.0,,,271,220
Windows: Window4,9.0,,,188,315
Doors: Door1,20.0,,,287,103
Doors: Door2,20.0,,,287,103
Above Grade Walls: RimJoist1,11.0,,,30,5
Above Grade Walls: RimJoist2,11.0,,,30,4
Above Grade Walls: RimJoist3,11.0,,,30,2
Above Grade Walls: RimJoist4,11.0,,,30,5
Above Grade Walls: RimJoist5,11.0,,,30,5
Above Grade Walls: RimJoist6,11.0,,,30,2
Above Grade Walls: RimJoist7,11.0,,,30,4
Above Grade Walls: RimJoist8,11.0,,,30,5
Above Grade Walls: RimJoist9,11.0,,,30,2
Above Grade Walls: RimJoist10,11.0,,,30,4
Above Grade Walls: Wall1,96.0,,,303,22
Above Grade Walls: Wall2,100.0,,,316,23
Above Grade Walls: Wall3,96.0,,,303,51
Above Grade Walls: Wall4,100.0,,,316,20
Above Grade Walls: Wall5,109.0,,,68888,10922
Above Grade Walls: Wall6,109.0,,,5103,1111
Above Grade Walls: Wall7,109.0,,,850,195
Above Grade Walls: Wall8,109.0,,,1276,149
Above Grade Walls: Wall9,89.0,,,96,16
Above Grade Walls: Wall10,89.0,,,712,99
Above Grade Walls: Wall11,109.0,,,1378,132
Above Grade Walls: FoundationWall1,150.0,,,910,126
Below Grade Walls: FoundationWall1,1050.0,,,3492,0
Ceilings: Floor1,1350.0,,,2171,2293
Floors: Slab1,1350.0,,,1738,0
Infiltration,,,1.0,4620,622,-661
Internal Gains,,,,,3320,800
Ducts,,,,9386,6230,0
Ventilation,,,,0,0,0
Piping,,,,0
Blower Heat,,,,,0
AED Excursion,,,,,0
Total,,,,103653,26556,139

Report: MyBuilding: AED Curve,Hr 8 (Btuh),Hr 9 (Btuh),Hr 10 (Btuh),Hr 11 (Btuh),Hr 12 (Btuh),Hr 13 (Btuh),Hr 14 (Btuh),Hr 15 (Btuh),Hr 16 (Btuh),Hr 17 (Btuh),Hr 18 (Btuh),Hr 19 (Btuh)
MyBuilding,1040,1219,1354,1392,1401,1502,1586,1578,1492,1377,1111,454

Report: MyBuilding: Summary,Orientation,Heating HTM,Cooling HTM,Heating CFM,Cooling CFM
Windows: Window1,N,20.86,9.87
Windows: Window2,E,20.86,35.06
Windows: Window3,S,20.86,16.92
Windows: Window4,W,20.86,35.06
Doors: Door1,N,14.36,5.17
Doors: Door2,S,14.36,5.17
Above Grade Walls: RimJoist1,,2.75,0.5
Above Grade Walls: RimJoist2,,2.75,0.35
Above Grade Walls: RimJoist3,,2.75,0.17
Above Grade Walls: RimJoist4,,2.75,0.5
Above Grade Walls: RimJoist5,,2.75,0.5
Above Grade Walls: RimJoist6,,2.75,0.2
Above Grade Walls: RimJoist7,,2.75,0.35
Above Grade Walls: RimJoist8,,2.75,0.5
Above Grade Walls: RimJoist9,,2.75,0.2
Above Grade Walls: RimJoist10,,2.75,0.35
Above Grade Walls: Wall1,,3.16,0.23
Above Grade Walls: Wall2,,3.16,0.23
Above Grade Walls: Wall3,,3.16,0.53
Above Grade Walls: Wall4,,3.16,0.2
Above Grade Walls: Wall5,,12.64,2.0
Above Grade Walls: Wall6,,46.81,10.19
Above Grade Walls: Wall7,,7.8,1.79
Above Grade Walls: Wall8,,11.7,1.36
Above Grade Walls: Wall9,,1.07,0.18
Above Grade Walls: Wall10,,8.0,1.11
Above Grade Walls: Wall11,,12.64,1.21
Above Grade Walls: FoundationWall1,,6.07,0.84
Below Grade Walls: FoundationWall1,,3.33,0
Ceilings: Floor1,,1.61,1.7
Floors: Slab1,,1.29,0
Infiltration,,,,80,41
Ventilation,,,,0,0

Report: MyBuilding: Loads,Area (ft^2),Length (ft),Wall Area Ratio,Heating (Btuh),Cooling Sensible (Btuh),Cooling Latent (Btuh)
Windows: Window1,13.0,,,271,128
Windows: Window2,9.0,,,188,315
Windows: Window3,13.0,,,271,220
Windows: Window4,9.0,,,188,315
Doors: Door1,20.0,,,287,103
Doors: Door2,20.0,,,287,103
Above Grade Walls: RimJoist1,11.0,,,30,5
Above Grade Walls: RimJoist2,11.0,,,30,4
Above Grade Walls: RimJoist3,11.0,,,30,2
Above Grade Walls: RimJoist4,11.0,,,30,5
Above Grade Walls: RimJoist5,11.0,,,30,5
Above Grade Walls: RimJoist6,11.0,,,30,2
Above Grade Walls: RimJoist7,11.0,,,30,4
Above Grade Walls: RimJoist8,11.0,,,30,5
Above Grade Walls: RimJoist9,11.0,,,30,2
Above Grade Walls: RimJoist10,11.0,,,30,4
Above Grade Walls: Wall1,96.0,,,303,22
Above Grade Walls: Wall2,100.0,,,316,23
Above Grade Walls: Wall3,96.0,,,303,51
Above Grade Walls: Wall4,100.0,,,316,20
Above Grade Walls: Wall5,109.0,,,1378,218
Above Grade Walls: Wall6,109.0,,,5103,1111
Above Grade Walls: Wall7,109.0,,,850,195
Above Grade Walls: Wall8,109.0,,,1276,149
Above Grade Walls: Wall9,89.0,,,96,16
Above Grade Walls: Wall10,89.0,,,712,99
Above Grade Walls: Wall11,109.0,,,1378,132
Above Grade Walls: FoundationWall1,150.0,,,910,126
Below Grade Walls: FoundationWall1,1050.0,,,3492,0
Ceilings: Floor1,1350.0,,,2171,2293
Floors: Slab1,1350.0,,,1738,0
Infiltration,,,1.0,4620,622,-661
Internal Gains,,,,,3320,800
Ducts,,,,8786,6000,0
Ventilation,,,,0,0,0
Piping,,,,0
Blower Heat,,,,,0
AED Excursion,,,,,0
Total,,,,35543,15622,139

Report: MyBuilding: AED Curve,Hr 8 (Btuh),Hr 9 (Btuh),Hr 10 (Btuh),Hr 11 (Btuh),Hr 12 (Btuh),Hr 13 (Btuh),Hr 14 (Btuh),Hr 15 (Btuh),Hr 16 (Btuh),Hr 17 (Btuh),Hr 18 (Btuh),Hr 19 (Btuh)
MyBuilding,1040,1219,1354,1392,1401,1502,1586,1578,1492,1377,1111,454

Report: MyBuilding: Summary,Orientation,Heating HTM,Cooling HTM,Heating CFM,Cooling CFM
Windows: Window1,N,20.86,9.87
Windows: Window2,E,20.86,35.06
Windows: Window3,S,20.86,16.92
Windows: Window4,W,20.86,35.06
Doors: Door1,N,14.36,5.17
Doors: Door2,S,14.36,5.17
Above Grade Walls: RimJoist1,,2.75,0.5
Above Grade Walls: RimJoist2,,2.75,0.35
Above Grade Walls: RimJoist3,,2.75,0.17
Above Grade Walls: RimJoist4,,2.75,0.5
Above Grade Walls: RimJoist5,,2.75,0.5
Above Grade Walls: RimJoist6,,2.75,0.2
Above Grade Walls: RimJoist7,,2.75,0.35
Above Grade Walls: RimJoist8,,2.75,0.5
Above Grade Walls: RimJoist9,,2.75,0.2
Above Grade Walls: RimJoist10,,2.75,0.35
Above Grade Walls: Wall1,,3.16,0.23
Above Grade Walls: Wall2,,3.16,0.23
Above Grade Walls: Wall3,,3.16,0.53
Above Grade Walls: Wall4,,3.16,0.2
Above Grade Walls: Wall5,,3.16,0.44
Above Grade Walls: Wall6,,46.81,10.19
Above Grade Walls: Wall7,,7.8,1.79
Above Grade Walls: Wall8,,11.7,1.36
Above Grade Walls: Wall9,,1.07,0.18
Above Grade Walls: Wall10,,8.0,1.11
Above Grade Walls: Wall11,,12.64,1.21
Above Grade Walls: FoundationWall1,,6.07,0.84
Below Grade Walls: FoundationWall1,,3.33,0
Ceilings: Floor1,,1.61,1.7
Floors: Slab1,,1.29,0
Infiltration,,,,80,41
Ventilation,,,,0,0

Report: MyBuilding: Loads,Area (ft^2),Length (ft),Wall Area Ratio,Heating (Btuh),Cooling Sensible (Btuh),Cooling Latent (Btuh)
Windows: Window1,13.0,,,271,128
Windows: Window2,9.0,,,188,315
Windows: Window3,13.0,,,271,220
Windows: Window4,9.0,,,188,315
Doors: Door1,20.0,,,287,103
Doors: Door2,20.0,,,287,103
Above Grade Walls: RimJoist1,11.0,,,30,5
Above Grade Walls: RimJoist2,11.0,,,30,4
Above Grade Walls: RimJoist3,11.0,,,30,2
Above Grade Walls: RimJoist4,11.0,,,30,5
Above Grade Walls: RimJoist5,11.0,,,30,5
Above Grade Walls: RimJoist6,11.0,,,30,2
Above Grade Walls: RimJoist7,11.0,,,30,4
Above Grade Walls: RimJoist8,11.0,,,30,5
Above Grade Walls: RimJoist9,11.0,,,30,2
Above Grade Walls: RimJoist10,11.0,,,30,4
Above Grade Walls: Wall1,96.0,,,303,22
Above Grade Walls: Wall2,100.0,,,316,23
Above Grade Walls: Wall3,96.0,,,303,51
Above Grade Walls: Wall4,100.0,,,316,20
Above Grade Walls: Wall5,109.0,,,344,48
Above Grade Walls: Wall6,109.0,,,5103,1111
Above Grade Walls: Wall7,109.0,,,850,195
Above Grade Walls: Wall8,109.0,,,1276,149
Above Grade Walls: Wall9,89.0,,,96,16
Above Grade Walls: Wall10,89.0,,,712,99
Above Grade Walls: Wall11,109.0,,,1378,132
Above Grade Walls: FoundationWall1,150.0,,,910,126
Below Grade Walls: FoundationWall1,1050.0,,,3492,0
Ceilings: Floor1,1350.0,,,2171,2293
Floors: Slab1,1350.0,,,1738,0
Infiltration,,,1.0,4620,622,-661
Internal Gains,,,,,3320,800
Ducts,,,,8769,6010,0
Ventilation,,,,0,0,0
Piping,,,,0
Blower Heat,,,,,0
AED Excursion,,,,,0
Total,,,,34493,15463,139

Report: MyBuilding: AED Curve,Hr 8 (Btuh),Hr 9 (Btuh),Hr 10 (Btuh),Hr 11 (Btuh),Hr 12 (Btuh),Hr 13 (Btuh),Hr 14 (Btuh),Hr 15 (Btuh),Hr 16 (Btuh),Hr 17 (Btuh),Hr 18 (Btuh),Hr 19 (Btuh)
MyBuilding,1040,1219,1354,1392,1401,1502,1586,1578,1492,1377,1111,454

Report: MyBuilding: Summary,Orientation,Heating HTM,Cooling HTM,Heating CFM,Cooling CFM
Windows: Window1,N,20.86,9.87
Windows: Window2,E,20.86,35.06
Windows: Window3,S,20.86,16.92
Windows: Window4,W,20.86,35.06
Doors: Door1,N,14.36,5.17
Doors: Door2,S,14.36,5.17
Above Grade Walls: RimJoist1,,2.75,0.5
Above Grade Walls: RimJoist2,,2.75,0.35
Above Grade Walls: RimJoist3,,2.75,0.17
Above Grade Walls: RimJoist4,,2.75,0.5
Above Grade Walls: RimJoist5,,2.75,0.5
Above Grade Walls: RimJoist6,,2.75,0.2
Above Grade Walls: RimJoist7,,2.75,0.35
Above Grade Walls: RimJoist8,,2.75,0.5
Above Grade Walls: RimJoist9,,2.75,0.2
Above Grade Walls: RimJoist10,,2.75,0.35
Above Grade Walls: Wall1,,3.16,0.23
Above Grade Walls: Wall2,,3.16,0.23
Above Grade Walls: Wall3,,3.16,0.53
Above Grade Walls: Wall4,,3.16,0.2
Above Grade Walls: Wall5,,3.16,0.44
Above Grade Walls: Wall6,,632.0,137.6
Above Grade Walls: Wall7,,7.8,1.79
Above Grade Walls: Wall8,,11.7,1.36
Above Grade Walls: Wall9,,1.07,0.18
Above Grade Walls: Wall10,,8.0,1.11
Above Grade Walls: Wall11,,12.64,1.21
Above Grade Walls: FoundationWall1,,6.07,0.84
Below Grade Walls: FoundationWall1,,3.33,0
Ceilings: Floor1,,1.61,1.7
Floors: Slab1,,1.29,0
Infiltration,,,,80,41
Ventilation,,,,0,0

Report: MyBuilding: Loads,Area (ft^2),Length (ft),Wall Area Ratio,Heating (Btuh),Cooling Sensible (Btuh),Cooling Latent (Btuh)
Windows: Window1,13.0,,,271,128
Windows: Window2,9.0,,,188,315
Windows: Window3,13.0,,,271,220
Windows: Window4,9.0,,,188,315
Doors: Door1,20.0,,,287,103
Doors: Door2,20.0,,,287,103
Above Grade Walls: RimJoist1,11.0,,,30,5
Above Grade Walls: RimJoist2,11.0,,,30,4
Above Grade Walls: RimJoist3,11.0,,,30,2
Above Grade Walls: RimJoist4,11.0,,,30,5
Above Grade Walls: RimJoist5,11.0,,,30,5
Above Grade Walls: RimJoist6,11.0,,,30,2
Above Grade Walls: RimJoist7,11.0,,,30,4
Above Grade Walls: RimJoist8,11.0,,,30,5
Above Grade Walls: RimJoist9,11.0,,,30,2
Above Grade Walls: RimJoist10,11.0,,,30,4
Above Grade Walls: Wall1,96.0,,,303,22
Above Grade Walls: Wall2,100.0,,,316,23
Above Grade Walls: Wall3,96.0,,,303,51
Above Grade Walls: Wall4,100.0,,,316,20
Above Grade Walls: Wall5,109.0,,,344,48
Above Grade Walls: Wall6,109.0,,,68888,14998
Above Grade Walls: Wall7,109.0,,,850,195
Above Grade Walls: Wall8,109.0,,,1276,149
Above Grade Walls: Wall9,89.0,,,96,16
Above Grade Walls: Wall10,89.0,,,712,99
Above Grade Walls: Wall11,109.0,,,1378,132
Above Grade Walls: FoundationWall1,150.0,,,910,126
Below Grade Walls: FoundationWall1,1050.0,,,3492,0
Ceilings: Floor1,1350.0,,,2171,2293
Floors: Slab1,1350.0,,,1738,0
Infiltration,,,1.0,4620,622,-661
Internal Gains,,,,,3320,800
Ducts,,,,9370,6253,0
Ventilation,,,,0,0,0
Piping,,,,0
Blower Heat,,,,,0
AED Excursion,,,,,0
Total,,,,98879,29592,139

Report: MyBuilding: AED Curve,Hr 8 (Btuh),Hr 9 (Btuh),Hr 10 (Btuh),Hr 11 (Btuh),Hr 12 (Btuh),Hr 13 (Btuh),Hr 14 (Btuh),Hr 15 (Btuh),Hr 16 (Btuh),Hr 17 (Btuh),Hr 18 (Btuh),Hr 19 (Btuh)
MyBuilding,1040,1219,1354,1392,1401,1502,1586,1578,1492,1377,1111,454

Report: MyBuilding: Summary,Orientation,Heating HTM,Cooling HTM,Heating CFM,Cooling CFM
Windows: Window1,N,20.86,9.87
Windows: Window2,E,20.86,35.06
Windows: Window3,S,20.86,16.92
Windows: Window4,W,20.86,35.06
Doors: Door1,N,14.36,5.17
Doors: Door2,S,14.36,5.17
Above Grade Walls: RimJoist1,,2.75,0.5
Above Grade Walls: RimJoist2,,2.75,0.35
Above Grade Walls: RimJoist3,,2.75,0.17
Above Grade Walls: RimJoist4,,2.75,0.5
Above Grade Walls: RimJoist5,,2.75,0.5
Above Grade Walls: RimJoist6,,2.75,0.2
Above Grade Walls: RimJoist7,,2.75,0.35
Above Grade Walls: RimJoist8,,2.75,0.5
Above Grade Walls: RimJoist9,,2.75,0.2
Above Grade Walls: RimJoist10,,2.75,0.35
Above Grade Walls: Wall1,,3.16,0.23
Above Grade Walls: Wall2,,3.16,0.23
Above Grade Walls: Wall3,,3.16,0.53
Above Grade Walls: Wall4,,3.16,0.2
Above Grade Walls: Wall5,,3.16,0.44
Above Grade Walls: Wall6,,12.64,2.75
Above Grade Walls: Wall7,,7.8,1.79
Above Grade Walls: Wall8,,11.7,1.36
Above Grade Walls: Wall9,,1.07,0.18
Above Grade Walls: Wall10,,8.0,1.11
Above Grade Walls: Wall11,,12.64,1.21
Above Grade Walls: FoundationWall1,,6.07,0.84
Below Grade Walls: FoundationWall1,,3.33,0
Ceilings: Floor1,,1.61,1.7
Floors: Slab1,,1.29,0
Infiltration,,,,80,41
Ventilation,,,,0,0

Report: MyBuilding: Loads,Area (ft^2),Length (ft),Wall Area Ratio,Heating (Btuh),Cooling Sensible (Btuh),Cooling Latent (Btuh)
Windows: Window1,13.0,,,271,128
Windows: Window2,9.0,,,188,315
Windows: Window3,13.0,,,271,220
Windows: Window4,9.0,,,188,315
Doors: Door1,20.0,,,287,103
Doors: Door2,20.0,,,287,103
Above Grade Walls: RimJoist1,11.0,,,30,5
Above Grade Walls: RimJoist2,11.0,,,30,4
Above Grade Walls: RimJoist3,11.0,,,30,2
Above Grade Walls: RimJoist4,11.0,,,30,5
Above Grade Walls: RimJoist5,11.0,,,30,5
Above Grade Walls: RimJoist6,11.0,,,30,2
Above Grade Walls: RimJoist7,11.0,,,30,4
Above Grade Walls: RimJoist8,11.0,,,30,5
Above Grade Walls: RimJoist9,11.0,,,30,2
Above Grade Walls: RimJoist10,11.0,,,30,4
Above Grade Walls: Wall1,96.0,,,303,22
Above Grade Walls: Wall2,100.0,,,316,23
Above Grade Walls: Wall3,96.0,,,303,51
Above Grade Walls: Wall4,100.0,,,316,20
Above Grade Walls: Wall5,109.0,,,344,48
Above Grade Walls: Wall6,109.0,,,1378,300
Above Grade Walls: Wall7,109.0,,,850,195
Above Grade Walls: Wall8,109.0,,,1276,149
Above Grade Walls: Wall9,89.0,,,96,16
Above Grade Walls: Wall10,89.0,,,712,99
Above Grade Walls: Wall11,109.0,,,1378,132
Above Grade Walls: FoundationWall1,150.0,,,910,126
Below Grade Walls: FoundationWall1,1050.0,,,3492,0
Ceilings: Floor1,1350.0,,,2171,2293
Floors: Slab1,1350.0,,,1738,0
Infiltration,,,1.0,4620,622,-661
Internal Gains,,,,,3320,800
Ducts,,,,8662,5982,0
Ventilation,,,,0,0,0
Piping,,,,0
Blower Heat,,,,,0
AED Excursion,,,,,0
Total,,,,30660,14623,139

Report: MyBuilding: AED Curve,Hr 8 (Btuh),Hr 9 (Btuh),Hr 10 (Btuh),Hr 11 (Btuh),Hr 12 (Btuh),Hr 13 (Btuh),Hr 14 (Btuh),Hr 15 (Btuh),Hr 16 (Btuh),Hr 17 (Btuh),Hr 18 (Btuh),Hr 19 (Btuh)
MyBuilding,1040,1219,1354,1392,1401,1502,1586,1578,1492,1377,1111,454

Report: MyBuilding: Summary,Orientation,Heating HTM,Cooling HTM,Heating CFM,Cooling CFM
Windows: Window1,N,20.86,9.87
Windows: Window2,E,20.86,35.06
Windows: Window3,S,20.86,16.92
Windows: Window4,W,20.86,35.06
Doors: Door1,N,14.36,5.17
Doors: Door2,S,14.36,5.17
Above Grade Walls: RimJoist1,,2.75,0.5
Above Grade Walls: RimJoist2,,2.75,0.35
Above Grade Walls: RimJoist3,,2.75,0.17
Above Grade Walls: RimJoist4,,2.75,0.5
Above Grade Walls: RimJoist5,,2.75,0.5
Above Grade Walls: RimJoist6,,2.75,0.2
Above Grade Walls: RimJoist7,,2.75,0.35
Above Grade Walls: RimJoist8,,2.75,0.5
Above Grade Walls: RimJoist9,,2.75,0.2
Above Grade Walls: RimJoist10,,2.75,0.35
Above Grade Walls: Wall1,,3.16,0.23
Above Grade Walls: Wall2,,3.16,0.23
Above Grade Walls: Wall3,,3.16,0.53
Above Grade Walls: Wall4,,3.16,0.2
Above Grade Walls: Wall5,,3.16,0.44
Above Grade Walls: Wall6,,3.16,0.53
Above Grade Walls: Wall7,,7.8,1.79
Above Grade Walls: Wall8,,11.7,1.36
Above Grade Walls: Wall9,,1.07,0.18
Above Grade Walls: Wall10,,8.0,1.11
Above Grade Walls: Wall11,,12.64,1.21
Above Grade Walls: FoundationWall1,,6.07,0.84
Below Grade Walls: FoundationWall1,,3.33,0
Ceilings: Floor1,,1.61,1.7
Floors: Slab1,,1.29,0
Infiltration,,,,80,41
Ventilation,,,,0,0

Report: MyBuilding: Loads,Area (ft^2),Length (ft),Wall Area Ratio,Heating (Btuh),Cooling Sensible (Btuh),Cooling Latent (Btuh)
Windows: Window1,13.0,,,271,128
Windows: Window2,9.0,,,188,315
Windows: Window3,13.0,,,271,220
Windows: Window4,9.0,,,188,315
Doors: Door1,20.0,,,287,103
Doors: Door2,20.0,,,287,103
Above Grade Walls: RimJoist1,11.0,,,30,5
Above Grade Walls: RimJoist2,11.0,,,30,4
Above Grade Walls: RimJoist3,11.0,,,30,2
Above Grade Walls: RimJoist4,11.0,,,30,5
Above Grade Walls: RimJoist5,11.0,,,30,5
Above Grade Walls: RimJoist6,11.0,,,30,2
Above Grade Walls: RimJoist7,11.0,,,30,4
Above Grade Walls: RimJoist8,11.0,,,30,5
Above Grade Walls: RimJoist9,11.0,,,30,2
Above Grade Walls: RimJoist10,11.0,,,30,4
Above Grade Walls: Wall1,96.0,,,303,22
Above Grade Walls: Wall2,100.0,,,316,23
Above Grade Walls: Wall3,96.0,,,303,51
Above Grade Walls: Wall4,100.0,,,316,20
Above Grade Walls: Wall5,109.0,,,344,48
Above Grade Walls: Wall6,109.0,,,344,58
Above Grade Walls: Wall7,109.0,,,850,195
Above Grade Walls: Wall8,109.0,,,1276,149
Above Grade Walls: Wall9,89.0,,,96,16
Above Grade Walls: Wall10,89.0,,,712,99
Above Grade Walls: Wall11,109.0,,,1378,132
Above Grade Walls: FoundationWall1,150.0,,,910,126
Below Grade Walls: FoundationWall1,1050.0,,,3492,0
Ceilings: Floor1,1350.0,,,2171,2293
Floors: Slab1,1350.0,,,1738,0
Infiltration,,,1.0,4620,622,-661
Internal Gains,,,,,3320,800
Ducts,,,,8615,5959,0
Ventilation,,,,0,0,0
Piping,,,,0
Blower Heat,,,,,0
AED Excursion,,,,,0
Total,,,,29580,14358,139

Report: MyBuilding: AED Curve,Hr 8 (Btuh),Hr 9 (Btuh),Hr 10 (Btuh),Hr 11 (Btuh),Hr 12 (Btuh),Hr 13 (Btuh),Hr 14 (Btuh),Hr 15 (Btuh),Hr 16 (Btuh),Hr 17 (Btuh),Hr 18 (Btuh),Hr 19 (Btuh)
MyBuilding,1040,1219,1354,1392,1401,1502,1586,1578,1492,1377,1111,454

Report: MyBuilding: Summary,Orientation,Heating HTM,Cooling HTM,Heating CFM,Cooling CFM
Windows: Window1,N,20.86,9.87
Windows: Window2,E,20.86,35.06
Windows: Window3,S,20.86,16.92
Windows: Window4,W,20.86,35.06
Doors: Door1,N,14.36,5.17
Doors: Door2,S,14.36,5.17
Above Grade Walls: RimJoist1,,2.75,0.5
Above Grade Walls: RimJoist2,,2.75,0.35
Above Grade Walls: RimJoist3,,2.75,0.17
Above Grade Walls: RimJoist4,,2.75,0.5
Above Grade Walls: RimJoist5,,2.75,0.5
Above Grade Walls: RimJoist6,,2.75,0.2
Above Grade Walls: RimJoist7,,2.75,0.35
Above Grade Walls: RimJoist8,,2.75,0.5
Above Grade Walls: RimJoist9,,2.75,0.2
Above Grade Walls: RimJoist10,,2.75,0.35
Above Grade Walls: Wall1,,3.16,0.23
Above Grade Walls: Wall2,,3.16,0.23
Above Grade Walls: Wall3,,3.16,0.53
Above Grade Walls: Wall4,,3.16,0.2
Above Grade Walls: Wall5,,3.16,0.44
Above Grade Walls: Wall6,,3.16,0.53
Above Grade Walls: Wall7,,632.0,164.6
Above Grade Walls: Wall8,,11.7,1.36
Above Grade Walls: Wall9,,1.07,0.18
Above Grade Walls: Wall10,,8.0,1.11
Above Grade Walls: Wall11,,12.64,1.21
Above Grade Walls: FoundationWall1,,6.07,0.84
Below Grade Walls: FoundationWall1,,3.33,0
Ceilings: Floor1,,1.61,1.7
Floors: Slab1,,1.29,0
Infiltration,,,,80,41
Ventilation,,,,0,0

Report: MyBuilding: Loads,Area (ft^2),Length (ft),Wall Area Ratio,Heating (Btuh),Cooling Sensible (Btuh),Cooling Latent (Btuh)
Windows: Window1,13.0,,,271,128
Windows: Window2,9.0,,,188,315
Windows: Window3,13.0,,,271,220
Windows: Window4,9.0,,,188,315
Doors: Door1,20.0,,,287,103
Doors: Door2,20.0,,,287,103
Above Grade Walls: RimJoist1,11.0,,,30,5
Above Grade Walls: RimJoist2,11.0,,,30,4
Above Grade Walls: RimJoist3,11.0,,,30,2
Above Grade Walls: RimJoist4,11.0,,,30,5
Above Grade Walls: RimJoist5,11.0,,,30,5
Above Grade Walls: RimJoist6,11.0,,,30,2
Above Grade Walls: RimJoist7,11.0,,,30,4
Above Grade Walls: RimJoist8,11.0,,,30,5
Above Grade Walls: RimJoist9,11.0,,,30,2
Above Grade Walls: RimJoist10,11.0,,,30,4
Above Grade Walls: Wall1,96.0,,,303,22
Above Grade Walls: Wall2,100.0,,,316,23
Above Grade Walls: Wall3,96.0,,,303,51
Above Grade Walls: Wall4,100.0,,,316,20
Above Grade Walls: Wall5,109.0,,,344,48
Above Grade Walls: Wall6,109.0,,,344,58
Above Grade Walls: Wall7,109.0,,,68888,17941
Above Grade Walls: Wall8,109.0,,,1276,149
Above Grade Walls: Wall9,89.0,,,96,16
Above Grade Walls: Wall10,89.0,,,712,99
Above Grade Walls: Wall11,109.0,,,1378,132
Above Grade Walls: FoundationWall1,150.0,,,910,126
Below Grade Walls: FoundationWall1,1050.0,,,3492,0
Ceilings: Floor1,1350.0,,,2171,2293
Floors: Slab1,1350.0,,,1738,0
Infiltration,,,1.0,4620,622,-661
Internal Gains,,,,,3320,800
Ducts,,,,9368,6247,0
Ventilation,,,,0,0,0
Piping,,,,0
Blower Heat,,,,,0
AED Excursion,,,,,0
Total,,,,98371,32392,139

Report: MyBuilding: AED Curve,Hr 8 (Btuh),Hr 9 (Btuh),Hr 10 (Btuh),Hr 11 (Btuh),Hr 12 (Btuh),Hr 13 (Btuh),Hr 14 (Btuh),Hr 15 (Btuh),Hr 16 (Btuh),Hr 17 (Btuh),Hr 18 (Btuh),Hr 19 (Btuh)
MyBuilding,1040,1219,1354,1392,1401,1502,1586,1578,1492,1377,1111,454

Report: MyBuilding: Summary,Orientation,Heating HTM,Cooling HTM,Heating CFM,Cooling CFM
Windows: Window1,N,20.86,9.87
Windows: Window2,E,20.86,35.06
Windows: Window3,S,20.86,16.92
Windows: Window4,W,20.86,35.06
Doors: Door1,N,14.36,5.17
Doors: Door2,S,14.36,5.17
Above Grade Walls: RimJoist1,,2.75,0.5
Above Grade Walls: RimJoist2,,2.75,0.35
Above Grade Walls: RimJoist3,,2.75,0.17
Above Grade Walls: RimJoist4,,2.75,0.5
Above Grade Walls: RimJoist5,,2.75,0.5
Above Grade Walls: RimJoist6,,2.75,0.2
Above Grade Walls: RimJoist7,,2.75,0.35
Above Grade Walls: RimJoist8,,2.75,0.5
Above Grade Walls: RimJoist9,,2.75,0.2
Above Grade Walls: RimJoist10,,2.75,0.35
Above Grade Walls: Wall1,,3.16,0.23
Above Grade Walls: Wall2,,3.16,0.23
Above Grade Walls: Wall3,,3.16,0.53
Above Grade Walls: Wall4,,3.16,0.2
Above Grade Walls: Wall5,,3.16,0.44
Above Grade Walls: Wall6,,3.16,0.53
Above Grade Walls: Wall7,,12.64,2.9
Above Grade Walls: Wall8,,11.7,1.36
Above Grade Walls: Wall9,,1.07,0.18
Above Grade Walls: Wall10,,8.0,1.11
Above Grade Walls: Wall11,,12.64,1.21
Above Grade Walls: FoundationWall1,,6.07,0.84
Below Grade Walls: FoundationWall1,,3.33,0
Ceilings: Floor1,,1.61,1.7
Floors: Slab1,,1.29,0
Infiltration,,,,80,41
Ventilation,,,,0,0

Report: MyBuilding: Loads,Area (ft^2),Length (ft),Wall Area Ratio,Heating (Btuh),Cooling Sensible (Btuh),Cooling Latent (Btuh)
Windows: Window1,13.0,,,271,128
Windows: Window2,9.0,,,188,315
Windows: Window3,13.0,,,271,220
Windows: Window4,9.0,,,188,315
Doors: Door1,20.0,,,287,103
Doors: Door2,20.0,,,287,103
Above Grade Walls: RimJoist1,11.0,,,30,5
Above Grade Walls: RimJoist2,11.0,,,30,4
Above Grade Walls: RimJoist3,11.0,,,30,2
Above Grade Walls: RimJoist4,11.0,,,30,5
Above Grade Walls: RimJoist5,11.0,,,30,5
Above Grade Walls: RimJoist6,11.0,,,30,2
Above Grade Walls: RimJoist7,11.0,,,30,4
Above Grade Walls: RimJoist8,11.0,,,30,5
Above Grade Walls: RimJoist9,11.0,,,30,2
Above Grade Walls: RimJoist10,11.0,,,30,4
Above Grade Walls: Wall1,96.0,,,303,22
Above Grade Walls: Wall2,100.0,,,316,23
Above Grade Walls: Wall3,96.0,,,303,51
Above Grade Walls: Wall4,100.0,,,316,20
Above Grade Walls: Wall5,109.0,,,344,48
Above Grade Walls: Wall6,109.0,,,344,58
Above Grade Walls: Wall7,109.0,,,1378,316
Above Grade Walls: Wall8,109.0,,,1276,149
Above Grade Walls: Wall9,89.0,,,96,16
Above Grade Walls: Wall10,89.0,,,712,99
Above Grade Walls: Wall11,109.0,,,1378,132
Above Grade Walls: FoundationWall1,150.0,,,910,126
Below Grade Walls: FoundationWall1,1050.0,,,3492,0
Ceilings: Floor1,1350.0,,,2171,2293
Floors: Slab1,1350.0,,,1738,0
Infiltration,,,1.0,4620,622,-661
Internal Gains,,,,,3320,800
Ducts,,,,8634,5979,0
Ventilation,,,,0,0,0
Piping,,,,0
Blower Heat,,,,,0
AED Excursion,,,,,0
Total,,,,30127,14499,139

Report: MyBuilding: AED Curve,Hr 8 (Btuh),Hr 9 (Btuh),Hr 10 (Btuh),Hr 11 (Btuh),Hr 12 (Btuh),Hr 13 (Btuh),Hr 14 (Btuh),Hr 15 (Btuh),Hr 16 (Btuh),Hr 17 (Btuh),Hr 18 (Btuh),Hr 19 (Btuh)
MyBuilding,1040,1219,1354,1392,1401,1502,1586,1578,1492,1377,1111,454

Report: MyBuilding: Summary,Orientation,Heating HTM,Cooling HTM,Heating CFM,Cooling CFM
Windows: Window1,N,20.86,9.87
Windows: Window2,E,20.86,35.06
Windows: Window3,S,20.86,16.92
Windows: Window4,W,20.86,35.06
Doors: Door1,N,14.36,5.17
Doors: Door2,S,14.36,5.17
Above Grade Walls: RimJoist1,,2.75,0.5
Above Grade Walls: RimJoist2,,2.75,0.35
Above Grade Walls: RimJoist3,,2.75,0.17
Above Grade Walls: RimJoist4,,2.75,0.5
Above Grade Walls: RimJoist5,,2.75,0.5
Above Grade Walls: RimJoist6,,2.75,0.2
Above Grade Walls: RimJoist7,,2.75,0.35
Above Grade Walls: RimJoist8,,2.75,0.5
Above Grade Walls: RimJoist9,,2.75,0.2
Above Grade Walls: RimJoist10,,2.75,0.35
Above Grade Walls: Wall1,,3.16,0.23
Above Grade Walls: Wall2,,3.16,0.23
Above Grade Walls: Wall3,,3.16,0.53
Above Grade Walls: Wall4,,3.16,0.2
Above Grade Walls: Wall5,,3.16,0.44
Above Grade Walls: Wall6,,3.16,0.53
Above Grade Walls: Wall7,,3.16,0.23
Above Grade Walls: Wall8,,11.7,1.36
Above Grade Walls: Wall9,,1.07,0.18
Above Grade Walls: Wall10,,8.0,1.11
Above Grade Walls: Wall11,,12.64,1.21
Above Grade Walls: FoundationWall1,,6.07,0.84
Below Grade Walls: FoundationWall1,,3.33,0
Ceilings: Floor1,,1.61,1.7
Floors: Slab1,,1.29,0
Infiltration,,,,80,41
Ventilation,,,,0,0

Report: MyBuilding: Loads,Area (ft^2),Length (ft),Wall Area Ratio,Heating (Btuh),Cooling Sensible (Btuh),Cooling Latent (Btuh)
Windows: Window1,13.0,,,271,128
Windows: Window2,9.0,,,188,315
Windows: Window3,13.0,,,271,220
Windows: Window4,9.0,,,188,315
Doors: Door1,20.0,,,287,103
Doors: Door2,20.0,,,287,103
Above Grade Walls: RimJoist1,11.0,,,30,5
Above Grade Walls: RimJoist2,11.0,,,30,4
Above Grade Walls: RimJoist3,11.0,,,30,2
Above Grade Walls: RimJoist4,11.0,,,30,5
Above Grade Walls: RimJoist5,11.0,,,30,5
Above Grade Walls: RimJoist6,11.0,,,30,2
Above Grade Walls: RimJoist7,11.0,,,30,4
Above Grade Walls: RimJoist8,11.0,,,30,5
Above Grade Walls: RimJoist9,11.0,,,30,2
Above Grade Walls: RimJoist10,11.0,,,30,4
Above Grade Walls: Wall1,96.0,,,303,22
Above Grade Walls: Wall2,100.0,,,316,23
Above Grade Walls: Wall3,96.0,,,303,51
Above Grade Walls: Wall4,100.0,,,316,20
Above Grade Walls: Wall5,109.0,,,344,48
Above Grade Walls: Wall6,109.0,,,344,58
Above Grade Walls: Wall7,109.0,,,344,25
Above Grade Walls: Wall8,109.0,,,1276,149
Above Grade Walls: Wall9,89.0,,,96,16
Above Grade Walls: Wall10,89.0,,,712,99
Above Grade Walls: Wall11,109.0,,,1378,132
Above Grade Walls: FoundationWall1,150.0,,,910,126
Below Grade Walls: FoundationWall1,1050.0,,,3492,0
Ceilings: Floor1,1350.0,,,2171,2293
Floors: Slab1,1350.0,,,1738,0
Infiltration,,,1.0,4620,622,-661
Internal Gains,,,,,3320,800
Ducts,,,,8596,5965,0
Ventilation,,,,0,0,0
Piping,,,,0
Blower Heat,,,,,0
AED Excursion,,,,,0
Total,,,,29055,14194,139

Report: MyBuilding: AED Curve,Hr 8 (Btuh),Hr 9 (Btuh),Hr 10 (Btuh),Hr 11 (Btuh),Hr 12 (Btuh),Hr 13 (Btuh),Hr 14 (Btuh),Hr 15 (Btuh),Hr 16 (Btuh),Hr 17 (Btuh),Hr 18 (Btuh),Hr 19 (Btuh)
MyBuilding,1040,1219,1354,1392,1401,1502,1586,1578,1492,1377,1111,454

Report: MyBuilding: Summary,Orientation,Heating HTM,Cooling HTM,Heating CFM,Cooling CFM
Windows: Window1,N,20.86,9.87
Windows: Window2,E,20.86,35.06
Windows: Window3,S,20.86,16.92
Windows: Window4,W,20.86,35.06
Doors: Door1,N,14.36,5.17
Doors: Door2,S,14.36,5.17
Above Grade Walls: RimJoist1,,2.75,0.5
Above Grade Walls: RimJoist2,,2.75,0.35
Above Grade Walls: RimJoist3,,2.75,0.17
Above Grade Walls: RimJoist4,,2.75,0.5
Above Grade Walls: RimJoist5,,2.75,0.5
Above Grade Walls: RimJoist6,,2.75,0.2
Above Grade Walls: RimJoist7,,2.75,0.35
Above Grade Walls: RimJoist8,,2.75,0.5
Above Grade Walls: RimJoist9,,2.75,0.2
Above Grade Walls: RimJoist10,,2.75,0.35
Above Grade Walls: Wall1,,3.16,0.23
Above Grade Walls: Wall2,,3.16,0.23
Above Grade Walls: Wall3,,3.16,0.53
Above Grade Walls: Wall4,,3.16,0.2
Above Grade Walls: Wall5,,3.16,0.44
Above Grade Walls: Wall6,,3.16,0.53
Above Grade Walls: Wall7,,3.16,0.23
Above Grade Walls: Wall8,,632.0,73.64
Above Grade Walls: Wall9,,1.07,0.18
Above Grade Walls: Wall10,,8.0,1.11
Above Grade Walls: Wall11,,12.64,1.21
Above Grade Walls: FoundationWall1,,6.07,0.84
Below Grade Walls: FoundationWall1,,3.33,0
Ceilings: Floor1,,1.61,1.7
Floors: Slab1,,1.29,0
Infiltration,,,,80,41
Ventilation,,,,0,0

Report: MyBuilding: Loads,Area (ft^2),Length (ft),Wall Area Ratio,Heating (Btuh),Cooling Sensible (Btuh),Cooling Latent (Btuh)
Windows: Window1,13.0,,,271,128
Windows: Window2,9.0,,,188,315
Windows: Window3,13.0,,,271,220
Windows: Window4,9.0,,,188,315
Doors: Door1,20.0,,,287,103
Doors: Door2,20.0,,,287,103
Above Grade Walls: RimJoist1,11.0,,,30,5
Above Grade Walls: RimJoist2,11.0,,,30,4
Above Grade Walls: RimJoist3,11.0,,,30,2
Above Grade Walls: RimJoist4,11.0,,,30,5
Above Grade Walls: RimJoist5,11.0,,,30,5
Above Grade Walls: RimJoist6,11.0,,,30,2
Above Grade Walls: RimJoist7,11.0,,,30,4
Above Grade Walls: RimJoist8,11.0,,,30,5
Above Grade Walls: RimJoist9,11.0,,,30,2
Above Grade Walls: RimJoist10,11.0,,,30,4
Above Grade Walls: Wall1,96.0,,,303,22
Above Grade Walls: Wall2,100.0,,,316,23
Above Grade Walls: Wall3,96.0,,,303,51
Above Grade Walls: Wall4,100.0,,,316,20
Above Grade Walls: Wall5,109.0,,,344,48
Above Grade Walls: Wall6,109.0,,,344,58
Above Grade Walls: Wall7,109.0,,,344,25
Above Grade Walls: Wall8,109.0,,,68888,8027
Above Grade Walls: Wall9,89.0,,,96,16
Above Grade Walls: Wall10,89.0,,,712,99
Above Grade Walls: Wall11,109.0,,,1378,132
Above Grade Walls: FoundationWall1,150.0,,,910,126
Below Grade Walls: FoundationWall1,1050.0,,,3492,0
Ceilings: Floor1,1350.0,,,2171,2293
Floors: Slab1,1350.0,,,1738,0
Infiltration,,,1.0,4620,622,-661
Internal Gains,,,,,3320,800
Ducts,,,,9365,6164,0
Ventilation,,,,0,0,0
Piping,,,,0
Blower Heat,,,,,0
AED Excursion,,,,,0
Total,,,,97437,22270,139

Report: MyBuilding: AED Curve,Hr 8 (Btuh),Hr 9 (Btuh),Hr 10 (Btuh),Hr 11 (Btuh),Hr 12 (Btuh),Hr 13 (Btuh),Hr 14 (Btuh),Hr 15 (Btuh),Hr 16 (Btuh),Hr 17 (Btuh),Hr 18 (Btuh),Hr 19 (Btuh)
MyBuilding,1040,1219,1354,1392,1401,1502,1586,1578,1492,1377,1111,454

Report: MyBuilding: Summary,Orientation,Heating HTM,Cooling HTM,Heating CFM,Cooling CFM
Windows: Window1,N,20.86,9.87
Windows: Window2,E,20.86,35.06
Windows: Window3,S,20.86,16.92
Windows: Window4,W,20.86,35.06
Doors: Door1,N,14.36,5.17
Doors: Door2,S,14.36,5.17
Above Grade Walls: RimJoist1,,2.75,0.5
Above Grade Walls: RimJoist2,,2.75,0.35
Above Grade Walls: RimJoist3,,2.75,0.17
Above Grade Walls: RimJoist4,,2.75,0.5
Above Grade Walls: RimJoist5,,2.75,0.5
Above Grade Walls: RimJoist6,,2.75,0.2
Above Grade Walls: RimJoist7,,2.75,0.35
Above Grade Walls: RimJoist8,,2.75,0.5
Above Grade Walls: RimJoist9,,2.75,0.2
Above Grade Walls: RimJoist10,,2.75,0.35
Above Grade Walls: Wall1,,3.16,0.23
Above Grade Walls: Wall2,,3.16,0.23
Above Grade Walls: Wall3,,3.16,0.53
Above Grade Walls: Wall4,,3.16,0.2
Above Grade Walls: Wall5,,3.16,0.44
Above Grade Walls: Wall6,,3.16,0.53
Above Grade Walls: Wall7,,3.16,0.23
Above Grade Walls: Wall8,,12.64,1.47
Above Grade Walls: Wall9,,1.07,0.18
Above Grade Walls: Wall10,,8.0,1.11
Above Grade Walls: Wall11,,12.64,1.21
Above Grade Walls: FoundationWall1,,6.07,0.84
Below Grade Walls: FoundationWall1,,3.33,0
Ceilings: Floor1,,1.61,1.7
Floors: Slab1,,1.29,0
Infiltration,,,,80,41
Ventilation,,,,0,0

Report: MyBuilding: Loads,Area (ft^2),Length (ft),Wall Area Ratio,Heating (Btuh),Cooling Sensible (Btuh),Cooling Latent (Btuh)
Windows: Window1,13.0,,,271,128
Windows: Window2,9.0,,,188,315
Windows: Window3,13.0,,,271,220
Windows: Window4,9.0,,,188,315
Doors: Door1,20.0,,,287,103
Doors: Door2,20.0,,,287,103
Above Grade Walls: RimJoist1,11.0,,,30,5
Above Grade Walls: RimJoist2,11.0,,,30,4
Above Grade Walls: RimJoist3,11.0,,,30,2
Above Grade Walls: RimJoist4,11.0,,,30,5
Above Grade Walls: RimJoist5,11.0,,,30,5
Above Grade Walls: RimJoist6,11.0,,,30,2
Above Grade Walls: RimJoist7,11.0,,,30,4
Above Grade Walls: RimJoist8,11.0,,,30,5
Above Grade Walls: RimJoist9,11.0,,,30,2
Above Grade Walls: RimJoist10,11.0,,,30,4
Above Grade Walls: Wall1,96.0,,,303,22
Above Grade Walls: Wall2,100.0,,,316,23
Above Grade Walls: Wall3,96.0,,,303,51
Above Grade Walls: Wall4,100.0,,,316,20
Above Grade Walls: Wall5,109.0,,,344,48
Above Grade Walls: Wall6,109.0,,,344,58
Above Grade Walls: Wall7,109.0,,,344,25
Above Grade Walls: Wall8,109.0,,,1378,161
Above Grade Walls: Wall9,89.0,,,96,16
Above Grade Walls: Wall10,89.0,,,712,99
Above Grade Walls: Wall11,109.0,,,1378,132
Above Grade Walls: FoundationWall1,150.0,,,910,126
Below Grade Walls: FoundationWall1,1050.0,,,3492,0
Ceilings: Floor1,1350.0,,,2171,2293
Floors: Slab1,1350.0,,,1738,0
Infiltration,,,1.0,4620,622,-661
Internal Gains,,,,,3320,800
Ducts,,,,8600,5965,0
Ventilation,,,,0,0,0
Piping,,,,0
Blower Heat,,,,,0
AED Excursion,,,,,0
Total,,,,29161,14206,139

Report: MyBuilding: AED Curve,Hr 8 (Btuh),Hr 9 (Btuh),Hr 10 (Btuh),Hr 11 (Btuh),Hr 12 (Btuh),Hr 13 (Btuh),Hr 14 (Btuh),Hr 15 (Btuh),Hr 16 (Btuh),Hr 17 (Btuh),Hr 18 (Btuh),Hr 19 (Btuh)
MyBuilding,1040,1219,1354,1392,1401,1502,1586,1578,1492,1377,1111,454

Report: MyBuilding: Summary,Orientation,Heating HTM,Cooling HTM,Heating CFM,Cooling CFM
Windows: Window1,N,20.86,9.87
Windows: Window2,E,20.86,35.06
Windows: Window3,S,20.86,16.92
Windows: Window4,W,20.86,35.06
Doors: Door1,N,14.36,5.17
Doors: Door2,S,14.36,5.17
Above Grade Walls: RimJoist1,,2.75,0.5
Above Grade Walls: RimJoist2,,2.75,0.35
Above Grade Walls: RimJoist3,,2.75,0.17
Above Grade Walls: RimJoist4,,2.75,0.5
Above Grade Walls: RimJoist5,,2.75,0.5
Above Grade Walls: RimJoist6,,2.75,0.2
Above Grade Walls: RimJoist7,,2.75,0.35
Above Grade Walls: RimJoist8,,2.75,0.5
Above Grade Walls: RimJoist9,,2.75,0.2
Above Grade Walls: RimJoist10,,2.75,0.35
