Report: MyBuilding: Summary,Orientation,Heating HTM,Cooling HTM,Heating CFM,Cooling CFM
Above Grade Walls: Wall1,,3.16,0.23
Above Grade Walls: Wall2,,3.16,0.23
Above Grade Walls: Wall3,,3.16,0.53
Above Grade Walls: Wall4,,3.16,0.2
Above Grade Walls: Wall5,,3.16,0.44
Above Grade Walls: Wall6,,3.16,0.53
Above Grade Walls: Wall7,,3.16,0.23
Above Grade Walls: Wall8,,3.16,0.37
Above Grade Walls: Wall9,,1.07,0.18
Above Grade Walls: Wall10,,8.0,1.11
Above Grade Walls: Wall11,,12.64,1.21
Above Grade Walls: FoundationWall1,,6.07,0.84
Below Grade Walls: FoundationWall1,,3.33,0
Ceilings: Floor1,,1.61,1.7
Floors: Slab1,,1.29,0
Infiltration,,,,80,41
Ventilation,,,,0,0

Report: MyBuilding: Loads,Area (ft^2),Length (ft),Wall Area Ratio,Heating (Btuh),Cooling Sensible (Btuh),Cooling Latent (Btuh)
Windows: Window1,13.0,,,271,128
Windows: Window2,9.0,,,188,315
Windows: Window3,13.0,,,271,220
Windows: Window4,9.0,,,188,315
Doors: Door1,20.0,,,287,103
Doors: Door2,20.0,,,287,103
Above Grade Walls: RimJoist1,11.0,,,30,5
Above Grade Walls: RimJoist2,11.0,,,30,4
Above Grade Walls: RimJoist3,11.0,,,30,2
Above Grade Walls: RimJoist4,11.0,,,30,5
Above Grade Walls: RimJoist5,11.0,,,30,5
Above Grade Walls: RimJoist6,11.0,,,30,2
Above Grade Walls: RimJoist7,11.0,,,30,4
Above Grade Walls: RimJoist8,11.0,,,30,5
Above Grade Walls: RimJoist9,11.0,,,30,2
Above Grade Walls: RimJoist10,11.0,,,30,4
Above Grade Walls: Wall1,96.0,,,303,22
Above Grade Walls: Wall2,100.0,,,316,23
Above Grade Walls: Wall3,96.0,,,303,51
Above Grade Walls: Wall4,100.0,,,316,20
Above Grade Walls: Wall5,109.0,,,344,48
Above Grade Walls: Wall6,109.0,,,344,58
Above Grade Walls: Wall7,109.0,,,344,25
Above Grade Walls: Wall8,109.0,,,344,40
Above Grade Walls: Wall9,89.0,,,96,16
Above Grade Walls: Wall10,89.0,,,712,99
Above Grade Walls: Wall11,109.0,,,1378,132
Above Grade Walls: FoundationWall1,150.0,,,910,126
Below Grade Walls: FoundationWall1,1050.0,,,3492,0
Ceilings: Floor1,1350.0,,,2171,2293
Floors: Slab1,1350.0,,,1738,0
Infiltration,,,1.0,4620,622,-661
Internal Gains,,,,,3320,800
Ducts,,,,8558,5962,0
Ventilation,,,,0,0,0
Piping,,,,0
Blower Heat,,,,,0
AED Excursion,,,,,0
Total,,,,28086,14082,139

Report: MyBuilding: AED Curve,Hr 8 (Btuh),Hr 9 (Btuh),Hr 10 (Btuh),Hr 11 (Btuh),Hr 12 (Btuh),Hr 13 (Btuh),Hr 14 (Btuh),Hr 15 (Btuh),Hr 16 (Btuh),Hr 17 (Btuh),Hr 18 (Btuh),Hr 19 (Btuh)
MyBuilding,1040,1219,1354,1392,1401,1502,1586,1578,1492,1377,1111,454

Report: MyBuilding: Summary,Orientation,Heating HTM,Cooling HTM,Heating CFM,Cooling CFM
Windows: Window1,N,20.86,9.87
Windows: Window2,E,20.86,35.06
Windows: Window3,S,20.86,16.92
Windows: Window4,W,20.86,35.06
Doors: Door1,N,14.36,5.17
Doors: Door2,S,14.36,5.17
Above Grade Walls: RimJoist1,,2.75,0.5
Above Grade Walls: RimJoist2,,2.75,0.35
Above Grade Walls: RimJoist3,,2.75,0.17
Above Grade Walls: RimJoist4,,2.75,0.5
Above Grade Walls: RimJoist5,,2.75,0.5
Above Grade Walls: RimJoist6,,2.75,0.2
Above Grade Walls: RimJoist7,,2.75,0.35
Above Grade Walls: RimJoist8,,2.75,0.5
Above Grade Walls: RimJoist9,,2.75,0.2
Above Grade Walls: RimJoist10,,2.75,0.35
Above Grade Walls: Wall1,,3.16,0.23
Above Grade Walls: Wall2,,3.16,0.23
Above Grade Walls: Wall3,,3.16,0.53
Above Grade Walls: Wall4,,3.16,0.2
Above Grade Walls: Wall5,,3.16,0.44
Above Grade Walls: Wall6,,3.16,0.53
Above Grade Walls: Wall7,,3.16,0.23
Above Grade Walls: Wall8,,3.16,0.37
Above Grade Walls: Wall9,,632.0,105.6
Above Grade Walls: Wall10,,8.0,1.11
Above Grade Walls: Wall11,,12.64,1.21
Above Grade Walls: FoundationWall1,,6.07,0.84
Below Grade Walls: FoundationWall1,,3.33,0
Ceilings: Floor1,,1.61,1.7
Floors: Slab1,,1.29,0
Infiltration,,,,80,41
Ventilation,,,,0,0

Report: MyBuilding: Loads,Area (ft^2),Length (ft),Wall Area Ratio,Heating (Btuh),Cooling Sensible (Btuh),Cooling Latent (Btuh)
Windows: Window1,13.0,,,271,128
Windows: Window2,9.0,,,188,315
Windows: Window3,13.0,,,271,220
Windows: Window4,9.0,,,188,315
Doors: Door1,20.0,,,287,103
Doors: Door2,20.0,,,287,103
Above Grade Walls: RimJoist1,11.0,,,30,5
Above Grade Walls: RimJoist2,11.0,,,30,4
Above Grade Walls: RimJoist3,11.0,,,30,2
Above Grade Walls: RimJoist4,11.0,,,30,5
Above Grade Walls: RimJoist5,11.0,,,30,5
Above Grade Walls: RimJoist6,11.0,,,30,2
Above Grade Walls: RimJoist7,11.0,,,30,4
Above Grade Walls: RimJoist8,11.0,,,30,5
Above Grade Walls: RimJoist9,11.0,,,30,2
Above Grade Walls: RimJoist10,11.0,,,30,4
Above Grade Walls: Wall1,96.0,,,303,22
Above Grade Walls: Wall2,100.0,,,316,23
Above Grade Walls: Wall3,96.0,,,303,51
Above Grade Walls: Wall4,100.0,,,316,20
Above Grade Walls: Wall5,109.0,,,344,48
Above Grade Walls: Wall6,109.0,,,344,58
Above Grade Walls: Wall7,109.0,,,344,25
Above Grade Walls: Wall8,109.0,,,344,40
Above Grade Walls: Wall9,89.0,,,56248,9398
Above Grade Walls: Wall10,89.0,,,712,99
Above Grade Walls: Wall11,109.0,,,1378,132
Above Grade Walls: FoundationWall1,150.0,,,910,126
Below Grade Walls: FoundationWall1,1050.0,,,3492,0
Ceilings: Floor1,1350.0,,,2171,2293
Floors: Slab1,1350.0,,,1738,0
Infiltration,,,1.0,4620,622,-661
Internal Gains,,,,,3320,800
Ducts,,,,9315,6167,0
Ventilation,,,,0,0,0
Piping,,,,0
Blower Heat,,,,,0
AED Excursion,,,,,0
Total,,,,84995,23670,139

Report: MyBuilding: AED Curve,Hr 8 (Btuh),Hr 9 (Btuh),Hr 10 (Btuh),Hr 11 (Btuh),Hr 12 (Btuh),Hr 13 (Btuh),Hr 14 (Btuh),Hr 15 (Btuh),Hr 16 (Btuh),Hr 17 (Btuh),Hr 18 (Btuh),Hr 19 (Btuh)
MyBuilding,1040,1219,1354,1392,1401,1502,1586,1578,1492,1377,1111,454

Report: MyBuilding: Summary,Orientation,Heating HTM,Cooling HTM,Heating CFM,Cooling CFM
Windows: Window1,N,20.86,9.87
Windows: Window2,E,20.86,35.06
Windows: Window3,S,20.86,16.92
Windows: Window4,W,20.86,35.06
Doors: Door1,N,14.36,5.17
Doors: Door2,S,14.36,5.17
Above Grade Walls: RimJoist1,,2.75,0.5
Above Grade Walls: RimJoist2,,2.75,0.35
Above Grade Walls: RimJoist3,,2.75,0.17
Above Grade Walls: RimJoist4,,2.75,0.5
Above Grade Walls: RimJoist5,,2.75,0.5
Above Grade Walls: RimJoist6,,2.75,0.2
Above Grade Walls: RimJoist7,,2.75,0.35
Above Grade Walls: RimJoist8,,2.75,0.5
Above Grade Walls: RimJoist9,,2.75,0.2
Above Grade Walls: RimJoist10,,2.75,0.35
Above Grade Walls: Wall1,,3.16,0.23
Above Grade Walls: Wall2,,3.16,0.23
Above Grade Walls: Wall3,,3.16,0.53
Above Grade Walls: Wall4,,3.16,0.2
Above Grade Walls: Wall5,,3.16,0.44
Above Grade Walls: Wall6,,3.16,0.53
Above Grade Walls: Wall7,,3.16,0.23
Above Grade Walls: Wall8,,3.16,0.37
Above Grade Walls: Wall9,,12.64,2.11
Above Grade Walls: Wall10,,8.0,1.11
Above Grade Walls: Wall11,,12.64,1.21
Above Grade Walls: FoundationWall1,,6.07,0.84
Below Grade Walls: FoundationWall1,,3.33,0
Ceilings: Floor1,,1.61,1.7
Floors: Slab1,,1.29,0
Infiltration,,,,80,41
Ventilation,,,,0,0

Report: MyBuilding: Loads,Area (ft^2),Length (ft),Wall Area Ratio,Heating (Btuh),Cooling Sensible (Btuh),Cooling Latent (Btuh)
Windows: Window1,13.0,,,271,128
Windows: Window2,9.0,,,188,315
Windows: Window3,13.0,,,271,220
Windows: Window4,9.0,,,188,315
Doors: Door1,20.0,,,287,103
Doors: Door2,20.0,,,287,103
Above Grade Walls: RimJoist1,11.0,,,30,5
Above Grade Walls: RimJoist2,11.0,,,30,4
Above Grade Walls: RimJoist3,11.0,,,30,2
Above Grade Walls: RimJoist4,11.0,,,30,5
Above Grade Walls: RimJoist5,11.0,,,30,5
Above Grade Walls: RimJoist6,11.0,,,30,2
Above Grade Walls: RimJoist7,11.0,,,30,4
Above Grade Walls: RimJoist8,11.0,,,30,5
Above Grade Walls: RimJoist9,11.0,,,30,2
Above Grade Walls: RimJoist10,11.0,,,30,4
Above Grade Walls: Wall1,96.0,,,303,22
Above Grade Walls: Wall2,100.0,,,316,23
Above Grade Walls: Wall3,96.0,,,303,51
Above Grade Walls: Wall4,100.0,,,316,20
Above Grade Walls: Wall5,109.0,,,344,48
Above Grade Walls: Wall6,109.0,,,344,58
Above Grade Walls: Wall7,109.0,,,344,25
Above Grade Walls: Wall8,109.0,,,344,40
Above Grade Walls: Wall9,89.0,,,1125,188
Above Grade Walls: Wall10,89.0,,,712,99
Above Grade Walls: Wall11,109.0,,,1378,132
Above Grade Walls: FoundationWall1,150.0,,,910,126
Below Grade Walls: FoundationWall1,1050.0,,,3492,0
Ceilings: Floor1,1350.0,,,2171,2293
Floors: Slab1,1350.0,,,1738,0
Infiltration,,,1.0,4620,622,-661
Internal Gains,,,,,3320,800
Ducts,,,,8599,5953,0
Ventilation,,,,0,0,0
Piping,,,,0
Blower Heat,,,,,0
AED Excursion,,,,,0
Total,,,,29157,14245,139

Report: MyBuilding: AED Curve,Hr 8 (Btuh),Hr 9 (Btuh),Hr 10 (Btuh),Hr 11 (Btuh),Hr 12 (Btuh),Hr 13 (Btuh),Hr 14 (Btuh),Hr 15 (Btuh),Hr 16 (Btuh),Hr 17 (Btuh),Hr 18 (Btuh),Hr 19 (Btuh)
MyBuilding,1040,1219,1354,1392,1401,1502,1586,1578,1492,1377,1111,454

Report: MyBuilding: Summary,Orientation,Heating HTM,Cooling HTM,Heating CFM,Cooling CFM
Windows: Window1,N,20.86,9.87
Windows: Window2,E,20.86,35.06
Windows: Window3,S,20.86,16.92
Windows: Window4,W,20.86,35.06
Doors: Door1,N,14.36,5.17
Doors: Door2,S,14.36,5.17
Above Grade Walls: RimJoist1,,2.75,0.5
Above Grade Walls: RimJoist2,,2.75,0.35
Above Grade Walls: RimJoist3,,2.75,0.17
Above Grade Walls: RimJoist4,,2.75,0.5
Above Grade Walls: RimJoist5,,2.75,0.5
Above Grade Walls: RimJoist6,,2.75,0.2
Above Grade Walls: RimJoist7,,2.75,0.35
Above Grade Walls: RimJoist8,,2.75,0.5
Above Grade Walls: RimJoist9,,2.75,0.2
Above Grade Walls: RimJoist10,,2.75,0.35
Above Grade Walls: Wall1,,3.16,0.23
Above Grade Walls: Wall2,,3.16,0.23
Above Grade Walls: Wall3,,3.16,0.53
Above Grade Walls: Wall4,,3.16,0.2
Above Grade Walls: Wall5,,3.16,0.44
Above Grade Walls: Wall6,,3.16,0.53
Above Grade Walls: Wall7,,3.16,0.23
Above Grade Walls: Wall8,,3.16,0.37
Above Grade Walls: Wall9,,3.16,0.53
Above Grade Walls: Wall10,,8.0,1.11
Above Grade Walls: Wall11,,12.64,1.21
Above Grade Walls: FoundationWall1,,6.07,0.84
Below Grade Walls: FoundationWall1,,3.33,0
Ceilings: Floor1,,1.61,1.7
Floors: Slab1,,1.29,0
Infiltration,,,,80,41
Ventilation,,,,0,0

Report: MyBuilding: Loads,Area (ft^2),Length (ft),Wall Area Ratio,Heating (Btuh),Cooling Sensible (Btuh),Cooling Latent (Btuh)
Windows: Window1,13.0,,,271,128
Windows: Window2,9.0,,,188,315
Windows: Window3,13.0,,,271,220
Windows: Window4,9.0,,,188,315
Doors: Door1,20.0,,,287,103
Doors: Door2,20.0,,,287,103
Above Grade Walls: RimJoist1,11.0,,,30,5
Above Grade Walls: RimJoist2,11.0,,,30,4
Above Grade Walls: RimJoist3,11.0,,,30,2
Above Grade Walls: RimJoist4,11.0,,,30,5
Above Grade Walls: RimJoist5,11.0,,,30,5
Above Grade Walls: RimJoist6,11.0,,,30,2
Above Grade Walls: RimJoist7,11.0,,,30,4
Above Grade Walls: RimJoist8,11.0,,,30,5
Above Grade Walls: RimJoist9,11.0,,,30,2
Above Grade Walls: RimJoist10,11.0,,,30,4
Above Grade Walls: Wall1,96.0,,,303,22
Above Grade Walls: Wall2,100.0,,,316,23
Above Grade Walls: Wall3,96.0,,,303,51
Above Grade Walls: Wall4,100.0,,,316,20
Above Grade Walls: Wall5,109.0,,,344,48
Above Grade Walls: Wall6,109.0,,,344,58
Above Grade Walls: Wall7,109.0,,,344,25
Above Grade Walls: Wall8,109.0,,,344,40
Above Grade Walls: Wall9,89.0,,,281,47
Above Grade Walls: Wall10,89.0,,,712,99
Above Grade Walls: Wall11,109.0,,,1378,132
Above Grade Walls: FoundationWall1,150.0,,,910,126
Below Grade Walls: FoundationWall1,1050.0,,,3492,0
Ceilings: Floor1,1350.0,,,2171,2293
Floors: Slab1,1350.0,,,1738,0
Infiltration,,,1.0,4620,622,-661
Internal Gains,,,,,3320,800
Ducts,,,,8566,5963,0
Ventilation,,,,0,0,0
Piping,,,,0
Blower Heat,,,,,0
AED Excursion,,,,,0
Total,,,,28280,14114,139

Report: MyBuilding: AED Curve,Hr 8 (Btuh),Hr 9 (Btuh),Hr 10 (Btuh),Hr 11 (Btuh),Hr 12 (Btuh),Hr 13 (Btuh),Hr 14 (Btuh),Hr 15 (Btuh),Hr 16 (Btuh),Hr 17 (Btuh),Hr 18 (Btuh),Hr 19 (Btuh)
MyBuilding,1040,1219,1354,1392,1401,1502,1586,1578,1492,1377,1111,454

Report: MyBuilding: Summary,Orientation,Heating HTM,Cooling HTM,Heating CFM,Cooling CFM
Windows: Window1,N,20.86,9.87
Windows: Window2,E,20.86,35.06
Windows: Window3,S,20.86,16.92
Windows: Window4,W,20.86,35.06
Doors: Door1,N,14.36,5.17
Doors: Door2,S,14.36,5.17
Above Grade Walls: RimJoist1,,2.75,0.5
Above Grade Walls: RimJoist2,,2.75,0.35
Above Grade Walls: RimJoist3,,2.75,0.17
Above Grade Walls: RimJoist4,,2.75,0.5
Above Grade Walls: RimJoist5,,2.75,0.5
Above Grade Walls: RimJoist6,,2.75,0.2
Above Grade Walls: RimJoist7,,2.75,0.35
Above Grade Walls: RimJoist8,,2.75,0.5
Above Grade Walls: RimJoist9,,2.75,0.2
Above Grade Walls: RimJoist10,,2.75,0.35
Above Grade Walls: Wall1,,3.16,0.23
Above Grade Walls: Wall2,,3.16,0.23
Above Grade Walls: Wall3,,3.16,0.53
Above Grade Walls: Wall4,,3.16,0.2
Above Grade Walls: Wall5,,3.16,0.44
Above Grade Walls: Wall6,,3.16,0.53
Above Grade Walls: Wall7,,3.16,0.23
Above Grade Walls: Wall8,,3.16,0.37
Above Grade Walls: Wall9,,3.16,0.53
Above Grade Walls: Wall10,,632.0,100.2
Above Grade Walls: Wall11,,12.64,1.21
Above Grade Walls: FoundationWall1,,6.07,0.84
Below Grade Walls: FoundationWall1,,3.33,0
Ceilings: Floor1,,1.61,1.7
Floors: Slab1,,1.29,0
Infiltration,,,,80,41
Ventilation,,,,0,0

Report: MyBuilding: Loads,Area (ft^2),Length (ft),Wall Area Ratio,Heating (Btuh),Cooling Sensible (Btuh),Cooling Latent (Btuh)
Windows: Window1,13.0,,,271,128
Windows: Window2,9.0,,,188,315
Windows: Window3,13.0,,,271,220
Windows: Window4,9.0,,,188,315
Doors: Door1,20.0,,,287,103
Doors: Door2,20.0,,,287,103
Above Grade Walls: RimJoist1,11.0,,,30,5
Above Grade Walls: RimJoist2,11.0,,,30,4
Above Grade Walls: RimJoist3,11.0,,,30,2
Above Grade Walls: RimJoist4,11.0,,,30,5
Above Grade Walls: RimJoist5,11.0,,,30,5
Above Grade Walls: RimJoist6,11.0,,,30,2
Above Grade Walls: RimJoist7,11.0,,,30,4
Above Grade Walls: RimJoist8,11.0,,,30,5
Above Grade Walls: RimJoist9,11.0,,,30,2
Above Grade Walls: RimJoist10,11.0,,,30,4
Above Grade Walls: Wall1,96.0,,,303,22
Above Grade Walls: Wall2,100.0,,,316,23
Above Grade Walls: Wall3,96.0,,,303,51
Above Grade Walls: Wall4,100.0,,,316,20
Above Grade Walls: Wall5,109.0,,,344,48
Above Grade Walls: Wall6,109.0,,,344,58
Above Grade Walls: Wall7,109.0,,,344,25
Above Grade Walls: Wall8,109.0,,,344,40
Above Grade Walls: Wall9,89.0,,,281,47
Above Grade Walls: Wall10,89.0,,,56248,8918
Above Grade Walls: Wall11,109.0,,,1378,132
Above Grade Walls: FoundationWall1,150.0,,,910,126
Below Grade Walls: FoundationWall1,1050.0,,,3492,0
Ceilings: Floor1,1350.0,,,2171,2293
Floors: Slab1,1350.0,,,1738,0
Infiltration,,,1.0,4620,622,-661
Internal Gains,,,,,3320,800
Ducts,,,,9313,6158,0
Ventilation,,,,0,0,0
Piping,,,,0
Blower Heat,,,,,0
AED Excursion,,,,,0
Total,,,,84563,23128,139

Report: MyBuilding: AED Curve,Hr 8 (Btuh),Hr 9 (Btuh),Hr 10 (Btuh),Hr 11 (Btuh),Hr 12 (Btuh),Hr 13 (Btuh),Hr 14 (Btuh),Hr 15 (Btuh),Hr 16 (Btuh),Hr 17 (Btuh),Hr 18 (Btuh),Hr 19 (Btuh)
MyBuilding,1040,1219,1354,1392,1401,1502,1586,1578,1492,1377,1111,454

Report: MyBuilding: Summary,Orientation,Heating HTM,Cooling HTM,Heating CFM,Cooling CFM
Windows: Window1,N,20.86,9.87
Windows: Window2,E,20.86,35.06
Windows: Window3,S,20.86,16.92
Windows: Window4,W,20.86,35.06
Doors: Door1,N,14.36,5.17
Doors: Door2,S,14.36,5.17
Above Grade Walls: RimJoist1,,2.75,0.5
Above Grade Walls: RimJoist2,,2.75,0.35
Above Grade Walls: RimJoist3,,2.75,0.17
Above Grade Walls: RimJoist4,,2.75,0.5
Above Grade Walls: RimJoist5,,2.75,0.5
Above Grade Walls: RimJoist6,,2.75,0.2
Above Grade Walls: RimJoist7,,2.75,0.35
Above Grade Walls: RimJoist8,,2.75,0.5
Above Grade Walls: RimJoist9,,2.75,0.2
Above Grade Walls: RimJoist10,,2.75,0.35
Above Grade Walls: Wall1,,3.16,0.23
Above Grade Walls: Wall2,,3.16,0.23
Above Grade Walls: Wall3,,3.16,0.53
Above Grade Walls: Wall4,,3.16,0.2
Above Grade Walls: Wall5,,3.16,0.44
Above Grade Walls: Wall6,,3.16,0.53
Above Grade Walls: Wall7,,3.16,0.23
Above Grade Walls: Wall8,,3.16,0.37
Above Grade Walls: Wall9,,3.16,0.53
Above Grade Walls: Wall10,,12.64,2.0
Above Grade Walls: Wall11,,12.64,1.21
Above Grade Walls: FoundationWall1,,6.07,0.84
Below Grade Walls: FoundationWall1,,3.33,0
Ceilings: Floor1,,1.61,1.7
Floors: Slab1,,1.29,0
Infiltration,,,,80,41
Ventilation,,,,0,0

Report: MyBuilding: Loads,Area (ft^2),Length (ft),Wall Area Ratio,Heating (Btuh),Cooling Sensible (Btuh),Cooling Latent (Btuh)
Windows: Window1,13.0,,,271,128
Windows: Window2,9.0,,,188,315
Windows: Window3,13.0,,,271,220
Windows: Window4,9.0,,,188,315
Doors: Door1,20.0,,,287,103
Doors: Door2,20.0,,,287,103
Above Grade Walls: RimJoist1,11.0,,,30,5
Above Grade Walls: RimJoist2,11.0,,,30,4
Above Grade Walls: RimJoist3,11.0,,,30,2
Above Grade Walls: RimJoist4,11.0,,,30,5
Above Grade Walls: RimJoist5,11.0,,,30,5
Above Grade Walls: RimJoist6,11.0,,,30,2
Above Grade Walls: RimJoist7,11.0,,,30,4
Above Grade Walls: RimJoist8,11.0,,,30,5
Above Grade Walls: RimJoist9,11.0,,,30,2
Above Grade Walls: RimJoist10,11.0,,,30,4
Above Grade Walls: Wall1,96.0,,,303,22
Above Grade Walls: Wall2,100.0,,,316,23
Above Grade Walls: Wall3,96.0,,,303,51
Above Grade Walls: Wall4,100.0,,,316,20
Above Grade Walls: Wall5,109.0,,,344,48
Above Grade Walls: Wall6,109.0,,,344,58
Above Grade Walls: Wall7,109.0,,,344,25
Above Grade Walls: Wall8,109.0,,,344,40
Above Grade Walls: Wall9,89.0,,,281,47
Above Grade Walls: Wall10,89.0,,,1125,178
Above Grade Walls: Wall11,109.0,,,1378,132
Above Grade Walls: FoundationWall1,150.0,,,910,126
Below Grade Walls: FoundationWall1,1050.0,,,3492,0
Ceilings: Floor1,1350.0,,,2171,2293
Floors: Slab1,1350.0,,,1738,0
Infiltration,,,1.0,4620,622,-661
Internal Gains,,,,,3320,800
Ducts,,,,8583,5965,0
Ventilation,,,,0,0,0
Piping,,,,0
Blower Heat,,,,,0
AED Excursion,,,,,0
Total,,,,28709,14196,139

Report: MyBuilding: AED Curve,Hr 8 (Btuh),Hr 9 (Btuh),Hr 10 (Btuh),Hr 11 (Btuh),Hr 12 (Btuh),Hr 13 (Btuh),Hr 14 (Btuh),Hr 15 (Btuh),Hr 16 (Btuh),Hr 17 (Btuh),Hr 18 (Btuh),Hr 19 (Btuh)
MyBuilding,1040,1219,1354,1392,1401,1502,1586,1578,1492,1377,1111,454

Report: MyBuilding: Summary,Orientation,Heating HTM,Cooling HTM,Heating CFM,Cooling CFM
Windows: Window1,N,20.86,9.87
Windows: Window2,E,20.86,35.06
Windows: Window3,S,20.86,16.92
Windows: Window4,W,20.86,35.06
Doors: Door1,N,14.36,5.17
Doors: Door2,S,14.36,5.17
Above Grade Walls: RimJoist1,,2.75,0.5
Above Grade Walls: RimJoist2,,2.75,0.35
Above Grade Walls: RimJoist3,,2.75,0.17
Above Grade Walls: RimJoist4,,2.75,0.5
Above Grade Walls: RimJoist5,,2.75,0.5
Above Grade Walls: RimJoist6,,2.75,0.2
Above Grade Walls: RimJoist7,,2.75,0.35
Above Grade Walls: RimJoist8,,2.75,0.5
Above Grade Walls: RimJoist9,,2.75,0.2
Above Grade Walls: RimJoist10,,2.75,0.35
Above Grade Walls: Wall1,,3.16,0.23
Above Grade Walls: Wall2,,3.16,0.23
Above Grade Walls: Wall3,,3.16,0.53
Above Grade Walls: Wall4,,3.16,0.2
Above Grade Walls: Wall5,,3.16,0.44
Above Grade Walls: Wall6,,3.16,0.53
Above Grade Walls: Wall7,,3.16,0.23
Above Grade Walls: Wall8,,3.16,0.37
Above Grade Walls: Wall9,,3.16,0.53
Above Grade Walls: Wall10,,3.16,0.37
Above Grade Walls: Wall11,,12.64,1.21
Above Grade Walls: FoundationWall1,,6.07,0.84
Below Grade Walls: FoundationWall1,,3.33,0
Ceilings: Floor1,,1.61,1.7
Floors: Slab1,,1.29,0
Infiltration,,,,80,41
Ventilation,,,,0,0

Report: MyBuilding: Loads,Area (ft^2),Length (ft),Wall Area Ratio,Heating (Btuh),Cooling Sensible (Btuh),Cooling Latent (Btuh)
Windows: Window1,13.0,,,271,128
Windows: Window2,9.0,,,188,315
Windows: Window3,13.0,,,271,220
Windows: Window4,9.0,,,188,315
Doors: Door1,20.0,,,287,103
Doors: Door2,20.0,,,287,103
Above Grade Walls: RimJoist1,11.0,,,30,5
Above Grade Walls: RimJoist2,11.0,,,30,4
Above Grade Walls: RimJoist3,11.0,,,30,2
Above Grade Walls: RimJoist4,11.0,,,30,5
Above Grade Walls: RimJoist5,11.0,,,30,5
Above Grade Walls: RimJoist6,11.0,,,30,2
Above Grade Walls: RimJoist7,11.0,,,30,4
Above Grade Walls: RimJoist8,11.0,,,30,5
Above Grade Walls: RimJoist9,11.0,,,30,2
Above Grade Walls: RimJoist10,11.0,,,30,4
Above Grade Walls: Wall1,96.0,,,303,22
Above Grade Walls: Wall2,100.0,,,316,23
Above Grade Walls: Wall3,96.0,,,303,51
Above Grade Walls: Wall4,100.0,,,316,20
Above Grade Walls: Wall5,109.0,,,344,48
Above Grade Walls: Wall6,109.0,,,344,58
Above Grade Walls: Wall7,109.0,,,344,25
Above Grade Walls: Wall8,109.0,,,344,40
Above Grade Walls: Wall9,89.0,,,281,47
Above Grade Walls: Wall10,89.0,,,281,33
Above Grade Walls: Wall11,109.0,,,1378,132
Above Grade Walls: FoundationWall1,150.0,,,910,126
Below Grade Walls: FoundationWall1,1050.0,,,3492,0
Ceilings: Floor1,1350.0,,,2171,2293
Floors: Slab1,1350.0,,,1738,0
Infiltration,,,1.0,4620,622,-661
Internal Gains,,,,,3320,800
Ducts,,,,8548,5961,0
Ventilation,,,,0,0,0
Piping,,,,0
Blower Heat,,,,,0
AED Excursion,,,,,0
Total,,,,27831,14046,139

Report: MyBuilding: AED Curve,Hr 8 (Btuh),Hr 9 (Btuh),Hr 10 (Btuh),Hr 11 (Btuh),Hr 12 (Btuh),Hr 13 (Btuh),Hr 14 (Btuh),Hr 15 (Btuh),Hr 16 (Btuh),Hr 17 (Btuh),Hr 18 (Btuh),Hr 19 (Btuh)
MyBuilding,1040,1219,1354,1392,1401,1502,1586,1578,1492,1377,1111,454

Report: MyBuilding: Summary,Orientation,Heating HTM,Cooling HTM,Heating CFM,Cooling CFM
Windows: Window1,N,20.86,9.87
Windows: Window2,E,20.86,35.06
Windows: Window3,S,20.86,16.92
Windows: Window4,W,20.86,35.06
Doors: Door1,N,14.36,5.17
Doors: Door2,S,14.36,5.17
Above Grade Walls: RimJoist1,,2.75,0.5
Above Grade Walls: RimJoist2,,2.75,0.35
Above Grade Walls: RimJoist3,,2.75,0.17
Above Grade Walls: RimJoist4,,2.75,0.5
Above Grade Walls: RimJoist5,,2.75,0.5
Above Grade Walls: RimJoist6,,2.75,0.2
Above Grade Walls: RimJoist7,,2.75,0.35
Above Grade Walls: RimJoist8,,2.75,0.5
Above Grade Walls: RimJoist9,,2.75,0.2
Above Grade Walls: RimJoist10,,2.75,0.35
Above Grade Walls: Wall1,,3.16,0.23
Above Grade Walls: Wall2,,3.16,0.23
Above Grade Walls: Wall3,,3.16,0.53
Above Grade Walls: Wall4,,3.16,0.2
Above Grade Walls: Wall5,,3.16,0.44
Above Grade Walls: Wall6,,3.16,0.53
Above Grade Walls: Wall7,,3.16,0.23
Above Grade Walls: Wall8,,3.16,0.37
Above Grade Walls: Wall9,,3.16,0.53
Above Grade Walls: Wall10,,3.16,0.37
Above Grade Walls: Wall11,,632.0,60.6
Above Grade Walls: FoundationWall1,,6.07,0.84
Below Grade Walls: FoundationWall1,,3.33,0
Ceilings: Floor1,,1.61,1.7
Floors: Slab1,,1.29,0
Infiltration,,,,80,41
Ventilation,,,,0,0

Report: MyBuilding: Loads,Area (ft^2),Length (ft),Wall Area Ratio,Heating (Btuh),Cooling Sensible (Btuh),Cooling Latent (Btuh)
Windows: Window1,13.0,,,271,128
Windows: Window2,9.0,,,188,315
Windows: Window3,13.0,,,271,220
Windows: Window4,9.0,,,188,315
Doors: Door1,20.0,,,287,103
Doors: Door2,20.0,,,287,103
Above Grade Walls: RimJoist1,11.0,,,30,5
Above Grade Walls: RimJoist2,11.0,,,30,4
Above Grade Walls: RimJoist3,11.0,,,30,2
Above Grade Walls: RimJoist4,11.0,,,30,5
Above Grade Walls: RimJoist5,11.0,,,30,5
Above Grade Walls: RimJoist6,11.0,,,30,2
Above Grade Walls: RimJoist7,11.0,,,30,4
Above Grade Walls: RimJoist8,11.0,,,30,5
Above Grade Walls: RimJoist9,11.0,,,30,2
Above Grade Walls: RimJoist10,11.0,,,30,4
Above Grade Walls: Wall1,96.0,,,303,22
Above Grade Walls: Wall2,100.0,,,316,23
Above Grade Walls: Wall3,96.0,,,303,51
Above Grade Walls: Wall4,100.0,,,316,20
Above Grade Walls: Wall5,109.0,,,344,48
Above Grade Walls: Wall6,109.0,,,344,58
Above Grade Walls: Wall7,109.0,,,344,25
Above Grade Walls: Wall8,109.0,,,344,40
Above Grade Walls: Wall9,89.0,,,281,47
Above Grade Walls: Wall10,89.0,,,281,33
Above Grade Walls: Wall11,109.0,,,68888,6605
Above Grade Walls: FoundationWall1,150.0,,,910,126
Below Grade Walls: FoundationWall1,1050.0,,,3492,0
Ceilings: Floor1,1350.0,,,2171,2293
Floors: Slab1,1350.0,,,1738,0
Infiltration,,,1.0,4620,622,-661
Internal Gains,,,,,3320,800
Ducts,,,,9360,6143,0
Ventilation,,,,0,0,0
Piping,,,,0
Blower Heat,,,,,0
AED Excursion,,,,,0
Total,,,,96154,20701,139

Report: MyBuilding: AED Curve,Hr 8 (Btuh),Hr 9 (Btuh),Hr 10 (Btuh),Hr 11 (Btuh),Hr 12 (Btuh),Hr 13 (Btuh),Hr 14 (Btuh),Hr 15 (Btuh),Hr 16 (Btuh),Hr 17 (Btuh),Hr 18 (Btuh),Hr 19 (Btuh)
MyBuilding,1040,1219,1354,1392,1401,1502,1586,1578,1492,1377,1111,454

Report: MyBuilding: Summary,Orientation,Heating HTM,Cooling HTM,Heating CFM,Cooling CFM
Windows: Window1,N,20.86,9.87
Windows: Window2,E,20.86,35.06
Windows: Window3,S,20.86,16.92
Windows: Window4,W,20.86,35.06
Doors: Door1,N,14.36,5.17
Doors: Door2,S,14.36,5.17
Above Grade Walls: RimJoist1,,2.75,0.5
Above Grade Walls: RimJoist2,,2.75,0.35
Above Grade Walls: RimJoist3,,2.75,0.17
Above Grade Walls: RimJoist4,,2.75,0.5
Above Grade Walls: RimJoist5,,2.75,0.5
Above Grade Walls: RimJoist6,,2.75,0.2
Above Grade Walls: RimJoist7,,2.75,0.35
Above Grade Walls: RimJoist8,,2.75,0.5
Above Grade Walls: RimJoist9,,2.75,0.2
Above Grade Walls: RimJoist10,,2.75,0.35
Above Grade Walls: Wall1,,3.16,0.23
Above Grade Walls: Wall2,,3.16,0.23
Above Grade Walls: Wall3,,3.16,0.53
Above Grade Walls: Wall4,,3.16,0.2
Above Grade Walls: Wall5,,3.16,0.44
Above Grade Walls: Wall6,,3.16,0.53
Above Grade Walls: Wall7,,3.16,0.23
Above Grade Walls: Wall8,,3.16,0.37
Above Grade Walls: Wall9,,3.16,0.53
Above Grade Walls: Wall10,,3.16,0.37
Above Grade Walls: Wall11,,12.64,1.21
Above Grade Walls: FoundationWall1,,6.07,0.84
Below Grade Walls: FoundationWall1,,3.33,0
Ceilings: Floor1,,1.61,1.7
Floors: Slab1,,1.29,0
Infiltration,,,,80,41
Ventilation,,,,0,0

Report: MyBuilding: Loads,Area (ft^2),Length (ft),Wall Area Ratio,Heating (Btuh),Cooling Sensible (Btuh),Cooling Latent (Btuh)
Windows: Window1,13.0,,,271,128
Windows: Window2,9.0,,,188,315
Windows: Window3,13.0,,,271,220
Windows: Window4,9.0,,,188,315
Doors: Door1,20.0,,,287,103
Doors: Door2,20.0,,,287,103
Above Grade Walls: RimJoist1,11.0,,,30,5
Above Grade Walls: RimJoist2,11.0,,,30,4
Above Grade Walls: RimJoist3,11.0,,,30,2
Above Grade Walls: RimJoist4,11.0,,,30,5
Above Grade Walls: RimJoist5,11.0,,,30,5
Above Grade Walls: RimJoist6,11.0,,,30,2
Above Grade Walls: RimJoist7,11.0,,,30,4
Above Grade Walls: RimJoist8,11.0,,,30,5
Above Grade Walls: RimJoist9,11.0,,,30,2
Above Grade Walls: RimJoist10,11.0,,,30,4
Above Grade Walls: Wall1,96.0,,,303,22
Above Grade Walls: Wall2,100.0,,,316,23
Above Grade Walls: Wall3,96.0,,,303,51
Above Grade Walls: Wall4,100.0,,,316,20
Above Grade Walls: Wall5,109.0,,,344,48
Above Grade Walls: Wall6,109.0,,,344,58
Above Grade Walls: Wall7,109.0,,,344,25
Above Grade Walls: Wall8,109.0,,,344,40
Above Grade Walls: Wall9,89.0,,,281,47
Above Grade Walls: Wall10,89.0,,,281,33
Above Grade Walls: Wall11,109.0,,,1378,132
Above Grade Walls: FoundationWall1,150.0,,,910,126
Below Grade Walls: FoundationWall1,1050.0,,,3492,0
Ceilings: Floor1,1350.0,,,2171,2293
Floors: Slab1,1350.0,,,1738,0
Infiltration,,,1.0,4620,622,-661
Internal Gains,,,,,3320,800
Ducts,,,,8548,5961,0
Ventilation,,,,0,0,0
Piping,,,,0
Blower Heat,,,,,0
AED Excursion,,,,,0
Total,,,,27831,14046,139

Report: MyBuilding: AED Curve,Hr 8 (Btuh),Hr 9 (Btuh),Hr 10 (Btuh),Hr 11 (Btuh),Hr 12 (Btuh),Hr 13 (Btuh),Hr 14 (Btuh),Hr 15 (Btuh),Hr 16 (Btuh),Hr 17 (Btuh),Hr 18 (Btuh),Hr 19 (Btuh)
MyBuilding,1040,1219,1354,1392,1401,1502,1586,1578,1492,1377,1111,454

Report: MyBuilding: Summary,Orientation,Heating HTM,Cooling HTM,Heating CFM,Cooling CFM
Windows: Window1,N,20.86,9.87
Windows: Window2,E,20.86,35.06
Windows: Window3,S,20.86,16.92
Windows: Window4,W,20.86,35.06
Doors: Door1,N,14.36,5.17
Doors: Door2,S,14.36,5.17
Above Grade Walls: RimJoist1,,2.75,0.5
Above Grade Walls: RimJoist2,,2.75,0.35
Above Grade Walls: RimJoist3,,2.75,0.17
Above Grade Walls: RimJoist4,,2.75,0.5
Above Grade Walls: RimJoist5,,2.75,0.5
Above Grade Walls: RimJoist6,,2.75,0.2
Above Grade Walls: RimJoist7,,2.75,0.35
Above Grade Walls: RimJoist8,,2.75,0.5
Above Grade Walls: RimJoist9,,2.75,0.2
Above Grade Walls: RimJoist10,,2.75,0.35
Above Grade Walls: Wall1,,3.16,0.23
Above Grade Walls: Wall2,,3.16,0.23
Above Grade Walls: Wall3,,3.16,0.53
Above Grade Walls: Wall4,,3.16,0.2
Above Grade Walls: Wall5,,3.16,0.44
Above Grade Walls: Wall6,,3.16,0.53
Above Grade Walls: Wall7,,3.16,0.23
Above Grade Walls: Wall8,,3.16,0.37
Above Grade Walls: Wall9,,3.16,0.53
Above Grade Walls: Wall10,,3.16,0.37
Above Grade Walls: Wall11,,3.16,0.2
Above Grade Walls: FoundationWall1,,6.07,0.84
Below Grade Walls: FoundationWall1,,3.33,0
Ceilings: Floor1,,1.61,1.7
Floors: Slab1,,1.29,0
Infiltration,,,,80,41
Ventilation,,,,0,0

Report: MyBuilding: Loads,Area (ft^2),Length (ft),Wall Area Ratio,Heating (Btuh),Cooling Sensible (Btuh),Cooling Latent (Btuh)
Windows: Window1,13.0,,,271,128
Windows: Window2,9.0,,,188,315
Windows: Window3,13.0,,,271,220
Windows: Window4,9.0,,,188,315
Doors: Door1,20.0,,,287,103
Doors: Door2,20.0,,,287,103
Above Grade Walls: RimJoist1,11.0,,,30,5
Above Grade Walls: RimJoist2,11.0,,,30,4
Above Grade Walls: RimJoist3,11.0,,,30,2
Above Grade Walls: RimJoist4,11.0,,,30,5
Above Grade Walls: RimJoist5,11.0,,,30,5
Above Grade Walls: RimJoist6,11.0,,,30,2
Above Grade Walls: RimJoist7,11.0,,,30,4
Above Grade Walls: RimJoist8,11.0,,,30,5
Above Grade Walls: RimJoist9,11.0,,,30,2
Above Grade Walls: RimJoist10,11.0,,,30,4
Above Grade Walls: Wall1,96.0,,,303,22
Above Grade Walls: Wall2,100.0,,,316,23
Above Grade Walls: Wall3,96.0,,,303,51
Above Grade Walls: Wall4,100.0,,,316,20
Above Grade Walls: Wall5,109.0,,,344,48
Above Grade Walls: Wall6,109.0,,,344,58
Above Grade Walls: Wall7,109.0,,,344,25
Above Grade Walls: Wall8,109.0,,,344,40
Above Grade Walls: Wall9,89.0,,,281,47
Above Grade Walls: Wall10,89.0,,,281,33
Above Grade Walls: Wall11,109.0,,,344,22
Above Grade Walls: FoundationWall1,150.0,,,910,126
Below Grade Walls: FoundationWall1,1050.0,,,3492,0
Ceilings: Floor1,1350.0,,,2171,2293
Floors: Slab1,1350.0,,,1738,0
Infiltration,,,1.0,4620,622,-661
Internal Gains,,,,,3320,800
Ducts,,,,8513,5943,0
Ventilation,,,,0,0,0
Piping,,,,0
Blower Heat,,,,,0
AED Excursion,,,,,0
Total,,,,26763,13917,139

Report: MyBuilding: AED Curve,Hr 8 (Btuh),Hr 9 (Btuh),Hr 10 (Btuh),Hr 11 (Btuh),Hr 12 (Btuh),Hr 13 (Btuh),Hr 14 (Btuh),Hr 15 (Btuh),Hr 16 (Btuh),Hr 17 (Btuh),Hr 18 (Btuh),Hr 19 (Btuh)
MyBuilding,1040,1219,1354,1392,1401,1502,1586,1578,1492,1377,1111,454

Report: MyBuilding: Summary,Orientation,Heating HTM,Cooling HTM,Heating CFM,Cooling CFM
Windows: Window1,N,20.86,9.21
Windows: Window2,E,20.86,30.57
Windows: Window3,S,20.86,15.19
Windows: Window4,W,20.86,30.57
Doors: Door1,S,14.36,5.17
Above Grade Walls: RimJoist1,,2.75,0.35
Above Grade Walls: Wall1,,2.75,0.35
Above Grade Walls: FoundationWall1,,6.07,0.84
Below Grade Walls: FoundationWall1,,3.33,0
Ceilings: Floor1,,1.61,1.7
Floors: Slab1,,1.29,0
Infiltration,,,,80,41
Ventilation,,,,0,0

Report: MyBuilding: Loads,Area (ft^2),Length (ft),Wall Area Ratio,Heating (Btuh),Cooling Sensible (Btuh),Cooling Latent (Btuh)
Windows: Window1,108.0,,,2252,995
Windows: Window2,72.0,,,1502,2201
Windows: Window3,108.0,,,2252,1640
Windows: Window4,72.0,,,1502,2201
Doors: Door1,40.0,,,575,207
Above Grade Walls: RimJoist1,115.6,,,318,41
Above Grade Walls: Wall1,800.0,,,2198,281
Above Grade Walls: FoundationWall1,150.0,,,910,126
Below Grade Walls: FoundationWall1,1050.0,,,3492,0
Ceilings: Floor1,1350.0,,,2171,2293
Floors: Slab1,1350.0,,,1738,0
Infiltration,,,1.0,4620,622,-661
Internal Gains,,,,,3320,800
Ducts,,,,8709,6112,0
Ventilation,,,,0,0,0
Piping,,,,0
Blower Heat,,,,,0
AED Excursion,,,,,0
Total,,,,32239,20039,139

Report: MyBuilding: AED Curve,Hr 8 (Btuh),Hr 9 (Btuh),Hr 10 (Btuh),Hr 11 (Btuh),Hr 12 (Btuh),Hr 13 (Btuh),Hr 14 (Btuh),Hr 15 (Btuh),Hr 16 (Btuh),Hr 17 (Btuh),Hr 18 (Btuh),Hr 19 (Btuh)
MyBuilding,7096,8426,9468,9836,9977,10708,11276,11195,10565,9739,7873,3306

Report: MyBuilding: Summary,Orientation,Heating HTM,Cooling HTM,Heating CFM,Cooling CFM
Windows: Window1,N,20.86,9.21
Windows: Window2,E,20.86,30.57
Windows: Window3,S,20.86,15.19
Windows: Window4,W,20.86,30.57
Doors: Door1,S,14.36,5.17
Above Grade Walls: Wall1,,2.75,0.35
Ceilings: Floor1,,1.61,1.7
Floors: Slab1,,85.46,0
Infiltration,,,,40,20
Ventilation,,,,0,0

Report: MyBuilding: Loads,Area (ft^2),Length (ft),Wall Area Ratio,Heating (Btuh),Cooling Sensible (Btuh),Cooling Latent (Btuh)
Windows: Window1,108.0,,,2252,995
Windows: Window2,72.0,,,1502,2201
Windows: Window3,108.0,,,2252,1640
Windows: Window4,72.0,,,1502,2201
Doors: Door1,40.0,,,575,207
Above Grade Walls: Wall1,800.0,,,2198,281
Ceilings: Floor1,1350.0,,,2171,2293
Floors: Slab1,,150,,12818,0
Infiltration,,,1.0,2310,311,-331
Internal Gains,,,,,3320,800
Ducts,,,,1704,0,0
Ventilation,,,,0,0,0
Piping,,,,0
Blower Heat,,,,,0
AED Excursion,,,,,0
Total,,,,29285,13449,469

Report: MyBuilding: AED Curve,Hr 8 (Btuh),Hr 9 (Btuh),Hr 10 (Btuh),Hr 11 (Btuh),Hr 12 (Btuh),Hr 13 (Btuh),Hr 14 (Btuh),Hr 15 (Btuh),Hr 16 (Btuh),Hr 17 (Btuh),Hr 18 (Btuh),Hr 19 (Btuh)
MyBuilding,7096,8426,9468,9836,9977,10708,11276,11195,10565,9739,7873,3306

Report: MyBuilding: Summary,Orientation,Heating HTM,Cooling HTM,Heating CFM,Cooling CFM
Windows: Window1,N,20.86,9.21
Windows: Window2,E,20.86,30.57
Windows: Window3,S,20.86,15.19
Windows: Window4,W,20.86,30.57
Doors: Door1,S,14.36,5.17
Above Grade Walls: Wall1,,2.75,0.35
Ceilings: Floor1,,1.61,1.7
Floors: Slab1,,85.46,0
Infiltration,,,,40,20
Ventilation,,,,0,0

Report: MyBuilding: Loads,Area (ft^2),Length (ft),Wall Area Ratio,Heating (Btuh),Cooling Sensible (Btuh),Cooling Latent (Btuh)
Windows: Window1,108.0,,,2252,995
Windows: Window2,72.0,,,1502,2201
Windows: Window3,108.0,,,2252,1640
Windows: Window4,72.0,,,1502,2201
Doors: Door1,40.0,,,575,207
Above Grade Walls: Wall1,800.0,,,2198,281
Ceilings: Floor1,1350.0,,,2171,2293
Floors: Slab1,,150,,12818,0
Infiltration,,,1.0,2310,311,-331
Internal Gains,,,,,3320,800
Ducts,,,,1704,0,0
Ventilation,,,,0,0,0
Piping,,,,0
Blower Heat,,,,,0
AED Excursion,,,,,0
Total,,,,29285,13449,469

Report: MyBuilding: AED Curve,Hr 8 (Btuh),Hr 9 (Btuh),Hr 10 (Btuh),Hr 11 (Btuh),Hr 12 (Btuh),Hr 13 (Btuh),Hr 14 (Btuh),Hr 15 (Btuh),Hr 16 (Btuh),Hr 17 (Btuh),Hr 18 (Btuh),Hr 19 (Btuh)
MyBuilding,7096,8426,9468,9836,9977,10708,11276,11195,10565,9739,7873,3306

Report: MyBuilding: Summary,Orientation,Heating HTM,Cooling HTM,Heating CFM,Cooling CFM
Windows: Window1,N,20.86,9.21
Windows: Window2,E,20.86,30.57
Windows: Window3,S,20.86,15.19
Windows: Window4,W,20.86,30.57
Doors: Door1,S,14.36,5.17
Above Grade Walls: Wall1,,2.75,0.35
Ceilings: Floor1,,1.61,1.7
Floors: Slab1,,36.65,0
Infiltration,,,,40,20
Ventilation,,,,0,0

Report: MyBuilding: Loads,Area (ft^2),Length (ft),Wall Area Ratio,Heating (Btuh),Cooling Sensible (Btuh),Cooling Latent (Btuh)
Windows: Window1,108.0,,,2252,995
Windows: Window2,72.0,,,1502,2201
Windows: Window3,108.0,,,2252,1640
Windows: Window4,72.0,,,1502,2201
Doors: Door1,40.0,,,575,207
Above Grade Walls: Wall1,800.0,,,2198,281
Ceilings: Floor1,1350.0,,,2171,2293
Floors: Slab1,,150,,5497,0
Infiltration,,,1.0,2310,311,-331
Internal Gains,,,,,3320,800
Ducts,,,,1658,0,0
Ventilation,,,,0,0,0
Piping,,,,0
Blower Heat,,,,,0
AED Excursion,,,,,0
Total,,,,21917,13449,469

Report: MyBuilding: AED Curve,Hr 8 (Btuh),Hr 9 (Btuh),Hr 10 (Btuh),Hr 11 (Btuh),Hr 12 (Btuh),Hr 13 (Btuh),Hr 14 (Btuh),Hr 15 (Btuh),Hr 16 (Btuh),Hr 17 (Btuh),Hr 18 (Btuh),Hr 19 (Btuh)
MyBuilding,7096,8426,9468,9836,9977,10708,11276,11195,10565,9739,7873,3306

Report: MyBuilding: Summary,Orientation,Heating HTM,Cooling HTM,Heating CFM,Cooling CFM
Windows: Window1,N,20.86,9.21
Windows: Window2,E,20.86,30.57
Windows: Window3,S,20.86,15.19
Windows: Window4,W,20.86,30.57
Doors: Door1,S,14.36,5.17
Above Grade Walls: Wall1,,2.75,0.35
Ceilings: Floor1,,1.61,1.7
Floors: Slab1,,36.65,0
Infiltration,,,,40,20
Ventilation,,,,0,0

Report: MyBuilding: Loads,Area (ft^2),Length (ft),Wall Area Ratio,Heating (Btuh),Cooling Sensible (Btuh),Cooling Latent (Btuh)
Windows: Window1,108.0,,,2252,995
Windows: Window2,72.0,,,1502,2201
Windows: Window3,108.0,,,2252,1640
Windows: Window4,72.0,,,1502,2201
Doors: Door1,40.0,,,575,207
Above Grade Walls: Wall1,800.0,,,2198,281
Ceilings: Floor1,1350.0,,,2171,2293
Floors: Slab1,,150,,5497,0
Infiltration,,,1.0,2310,311,-331
Internal Gains,,,,,3320,800
Ducts,,,,1658,0,0
Ventilation,,,,0,0,0
Piping,,,,0
Blower Heat,,,,,0
AED Excursion,,,,,0
Total,,,,21917,13449,469

Report: MyBuilding: AED Curve,Hr 8 (Btuh),Hr 9 (Btuh),Hr 10 (Btuh),Hr 11 (Btuh),Hr 12 (Btuh),Hr 13 (Btuh),Hr 14 (Btuh),Hr 15 (Btuh),Hr 16 (Btuh),Hr 17 (Btuh),Hr 18 (Btuh),Hr 19 (Btuh)
MyBuilding,7096,8426,9468,9836,9977,10708,11276,11195,10565,9739,7873,3306

Report: MyBuilding: Summary,Orientation,Heating HTM,Cooling HTM,Heating CFM,Cooling CFM
Windows: Window1,N,20.86,9.21
Windows: Window2,E,20.86,30.57
Windows: Window3,S,20.86,15.19
Windows: Window4,W,20.86,30.57
Doors: Door1,S,14.36,5.17
Above Grade Walls: Wall1,,2.75,0.35
Ceilings: Floor1,,1.61,1.7
Floors: Slab1,,25.53,0
Infiltration,,,,40,20
Ventilation,,,,0,0

Report: MyBuilding: Loads,Area (ft^2),Length (ft),Wall Area Ratio,Heating (Btuh),Cooling Sensible (Btuh),Cooling Latent (Btuh)
Windows: Window1,108.0,,,2252,995
Windows: Window2,72.0,,,1502,2201
Windows: Window3,108.0,,,2252,1640
Windows: Window4,72.0,,,1502,2201
Doors: Door1,40.0,,,575,207
Above Grade Walls: Wall1,800.0,,,2198,281
Ceilings: Floor1,1350.0,,,2171,2293
Floors: Slab1,,150,,3829,0
Infiltration,,,1.0,2310,311,-331
Internal Gains,,,,,3320,800
Ducts,,,,1643,0,0
Ventilation,,,,0,0,0
Piping,,,,0
Blower Heat,,,,,0
AED Excursion,,,,,0
Total,,,,20235,13449,469

Report: MyBuilding: AED Curve,Hr 8 (Btuh),Hr 9 (Btuh),Hr 10 (Btuh),Hr 11 (Btuh),Hr 12 (Btuh),Hr 13 (Btuh),Hr 14 (Btuh),Hr 15 (Btuh),Hr 16 (Btuh),Hr 17 (Btuh),Hr 18 (Btuh),Hr 19 (Btuh)
MyBuilding,7096,8426,9468,9836,9977,10708,11276,11195,10565,9739,7873,3306

Report: MyBuilding: Summary,Orientation,Heating HTM,Cooling HTM,Heating CFM,Cooling CFM
Windows: Window1,N,20.86,9.21
Windows: Window2,E,20.86,30.57
Windows: Window3,S,20.86,15.19
Windows: Window4,W,20.86,30.57
Doors: Door1,S,14.36,5.17
Above Grade Walls: Wall1,,2.75,0.35
Ceilings: Floor1,,1.61,1.7
Floors: Slab1,,25.53,0
Infiltration,,,,40,20
Ventilation,,,,0,0

Report: MyBuilding: Loads,Area (ft^2),Length (ft),Wall Area Ratio,Heating (Btuh),Cooling Sensible (Btuh),Cooling Latent (Btuh)
Windows: Window1,108.0,,,2252,995
Windows: Window2,72.0,,,1502,2201
Windows: Window3,108.0,,,2252,1640
Windows: Window4,72.0,,,1502,2201
Doors: Door1,40.0,,,575,207
Above Grade Walls: Wall1,800.0,,,2198,281
Ceilings: Floor1,1350.0,,,2171,2293
Floors: Slab1,,150,,3829,0
Infiltration,,,1.0,2310,311,-331
Internal Gains,,,,,3320,800
Ducts,,,,1643,0,0
Ventilation,,,,0,0,0
Piping,,,,0
Blower Heat,,,,,0
AED Excursion,,,,,0
Total,,,,20235,13449,469

Report: MyBuilding: AED Curve,Hr 8 (Btuh),Hr 9 (Btuh),Hr 10 (Btuh),Hr 11 (Btuh),Hr 12 (Btuh),Hr 13 (Btuh),Hr 14 (Btuh),Hr 15 (Btuh),Hr 16 (Btuh),Hr 17 (Btuh),Hr 18 (Btuh),Hr 19 (Btuh)
MyBuilding,7096,8426,9468,9836,9977,10708,11276,11195,10565,9739,7873,3306

Report: MyBuilding: Summary,Orientation,Heating HTM,Cooling HTM,Heating CFM,Cooling CFM
Windows: Window1,N,20.86,9.21
Windows: Window2,E,20.86,30.57
Windows: Window3,S,20.86,15.19
Windows: Window4,W,20.86,30.57
Doors: Door1,S,14.36,5.17
Above Grade Walls: Wall1,,2.75,0.35
Ceilings: Floor1,,1.61,1.7
Floors: Slab1,,81.79,0
Infiltration,,,,40,20
Ventilation,,,,0,0

Report: MyBuilding: Loads,Area (ft^2),Length (ft),Wall Area Ratio,Heating (Btuh),Cooling Sensible (Btuh),Cooling Latent (Btuh)
Windows: Window1,108.0,,,2252,995
Windows: Window2,72.0,,,1502,2201
Windows: Window3,108.0,,,2252,1640
Windows: Window4,72.0,,,1502,2201
Doors: Door1,40.0,,,575,207
Above Grade Walls: Wall1,800.0,,,2198,281
Ceilings: Floor1,1350.0,,,2171,2293
Floors: Slab1,,150,,12269,0
Infiltration,,,1.0,2310,311,-331
Internal Gains,,,,,3320,800
Ducts,,,,1702,0,0
Ventilation,,,,0,0,0
Piping,,,,0
Blower Heat,,,,,0
AED Excursion,,,,,0
Total,,,,28732,13449,469

Report: MyBuilding: AED Curve,Hr 8 (Btuh),Hr 9 (Btuh),Hr 10 (Btuh),Hr 11 (Btuh),Hr 12 (Btuh),Hr 13 (Btuh),Hr 14 (Btuh),Hr 15 (Btuh),Hr 16 (Btuh),Hr 17 (Btuh),Hr 18 (Btuh),Hr 19 (Btuh)
MyBuilding,7096,8426,9468,9836,9977,10708,11276,11195,10565,9739,7873,3306

Report: MyBuilding: Summary,Orientation,Heating HTM,Cooling HTM,Heating CFM,Cooling CFM
Windows: Window1,N,20.86,9.21
Windows: Window2,E,20.86,30.57
Windows: Window3,S,20.86,15.19
Windows: Window4,W,20.86,30.57
Doors: Door1,S,14.36,5.17
Above Grade Walls: Wall1,,2.75,0.35
Ceilings: Floor1,,1.61,1.7
Floors: Slab1,,77.98,0
Infiltration,,,,40,20
Ventilation,,,,0,0

Report: MyBuilding: Loads,Area (ft^2),Length (ft),Wall Area Ratio,Heating (Btuh),Cooling Sensible (Btuh),Cooling Latent (Btuh)
Windows: Window1,108.0,,,2252,995
Windows: Window2,72.0,,,1502,2201
Windows: Window3,108.0,,,2252,1640
Windows: Window4,72.0,,,1502,2201
Doors: Door1,40.0,,,575,207
Above Grade Walls: Wall1,800.0,,,2198,281
Ceilings: Floor1,1350.0,,,2171,2293
Floors: Slab1,,150,,11697,0
Infiltration,,,1.0,2310,311,-331
Internal Gains,,,,,3320,800
Ducts,,,,1699,0,0
Ventilation,,,,0,0,0
Piping,,,,0
Blower Heat,,,,,0
AED Excursion,,,,,0
Total,,,,28157,13449,469

Report: MyBuilding: AED Curve,Hr 8 (Btuh),Hr 9 (Btuh),Hr 10 (Btuh),Hr 11 (Btuh),Hr 12 (Btuh),Hr 13 (Btuh),Hr 14 (Btuh),Hr 15 (Btuh),Hr 16 (Btuh),Hr 17 (Btuh),Hr 18 (Btuh),Hr 19 (Btuh)
MyBuilding,7096,8426,9468,9836,9977,10708,11276,11195,10565,9739,7873,3306

Report: MyBuilding: Summary,Orientation,Heating HTM,Cooling HTM,Heating CFM,Cooling CFM
Windows: Window1,N,20.86,9.21
Windows: Window2,E,20.86,30.57
Windows: Window3,S,20.86,15.19
Windows: Window4,W,20.86,30.57
Doors: Door1,S,14.36,5.17
Above Grade Walls: Wall1,,2.75,0.35
Ceilings: Floor1,,1.61,1.7
Floors: Slab1,,78.84,0
Infiltration,,,,40,20
Ventilation,,,,0,0

Report: MyBuilding: Loads,Area (ft^2),Length (ft),Wall Area Ratio,Heating (Btuh),Cooling Sensible (Btuh),Cooling Latent (Btuh)
Windows: Window1,108.0,,,2252,995
Windows: Window2,72.0,,,1502,2201
Windows: Window3,108.0,,,2252,1640
Windows: Window4,72.0,,,1502,2201
Doors: Door1,40.0,,,575,207
Above Grade Walls: Wall1,800.0,,,2198,281
Ceilings: Floor1,1350.0,,,2171,2293
Floors: Slab1,,150,,11827,0
Infiltration,,,1.0,2310,311,-331
Internal Gains,,,,,3320,800
Ducts,,,,1699,0,0
Ventilation,,,,0,0,0
Piping,,,,0
Blower Heat,,,,,0
AED Excursion,,,,,0
Total,,,,28288,13449,469

Report: MyBuilding: AED Curve,Hr 8 (Btuh),Hr 9 (Btuh),Hr 10 (Btuh),Hr 11 (Btuh),Hr 12 (Btuh),Hr 13 (Btuh),Hr 14 (Btuh),Hr 15 (Btuh),Hr 16 (Btuh),Hr 17 (Btuh),Hr 18 (Btuh),Hr 19 (Btuh)
MyBuilding,7096,8426,9468,9836,9977,10708,11276,11195,10565,9739,7873,3306

Report: MyBuilding: Summary,Orientation,Heating HTM,Cooling HTM,Heating CFM,Cooling CFM
Windows: Window1,N,20.86,9.21
Windows: Window2,E,20.86,30.57
Windows: Window3,S,20.86,15.19
Windows: Window4,W,20.86,30.57
Doors: Door1,S,14.36,5.17
Above Grade Walls: Wall1,,2.75,0.35
Ceilings: Floor1,,1.61,1.7
Floors: Slab1,,70.14,0
Infiltration,,,,40,20
Ventilation,,,,0,0

Report: MyBuilding: Loads,Area (ft^2),Length (ft),Wall Area Ratio,Heating (Btuh),Cooling Sensible (Btuh),Cooling Latent (Btuh)
Windows: Window1,108.0,,,2252,995
Windows: Window2,72.0,,,1502,2201
Windows: Window3,108.0,,,2252,1640
Windows: Window4,72.0,,,1502,2201
Doors: Door1,40.0,,,575,207
Above Grade Walls: Wall1,800.0,,,2198,281
Ceilings: Floor1,1350.0,,,2171,2293
Floors: Slab1,,150,,10521,0
Infiltration,,,1.0,2310,311,-331
Internal Gains,,,,,3320,800
Ducts,,,,1692,0,0
Ventilation,,,,0,0,0
Piping,,,,0
Blower Heat,,,,,0
AED Excursion,,,,,0
Total,,,,26975,13449,469

Report: MyBuilding: AED Curve,Hr 8 (Btuh),Hr 9 (Btuh),Hr 10 (Btuh),Hr 11 (Btuh),Hr 12 (Btuh),Hr 13 (Btuh),Hr 14 (Btuh),Hr 15 (Btuh),Hr 16 (Btuh),Hr 17 (Btuh),Hr 18 (Btuh),Hr 19 (Btuh)
MyBuilding,7096,8426,9468,9836,9977,10708,11276,11195,10565,9739,7873,3306

Report: MyBuilding: Summary,Orientation,Heating HTM,Cooling HTM,Heating CFM,Cooling CFM
Windows: Window1,N,20.86,9.21
Windows: Window2,E,20.86,30.57
Windows: Window3,S,20.86,15.19
Windows: Window4,W,20.86,30.57
Doors: Door1,S,14.36,5.17
Above Grade Walls: Wall1,,2.75,0.35
Ceilings: Floor1,,1.61,1.7
Floors: Slab1,,34.76,0
Infiltration,,,,40,20
Ventilation,,,,0,0

Report: MyBuilding: Loads,Area (ft^2),Length (ft),Wall Area Ratio,Heating (Btuh),Cooling Sensible (Btuh),Cooling Latent (Btuh)
Windows: Window1,108.0,,,2252,995
Windows: Window2,72.0,,,1502,2201
Windows: Window3,108.0,,,2252,1640
Windows: Window4,72.0,,,1502,2201
Doors: Door1,40.0,,,575,207
Above Grade Walls: Wall1,800.0,,,2198,281
Ceilings: Floor1,1350.0,,,2171,2293
Floors: Slab1,,150,,5214,0
Infiltration,,,1.0,2310,311,-331
Internal Gains,,,,,3320,800
Ducts,,,,1656,0,0
Ventilation,,,,0,0,0
Piping,,,,0
Blower Heat,,,,,0
AED Excursion,,,,,0
Total,,,,21632,13449,469

Report: MyBuilding: AED Curve,Hr 8 (Btuh),Hr 9 (Btuh),Hr 10 (Btuh),Hr 11 (Btuh),Hr 12 (Btuh),Hr 13 (Btuh),Hr 14 (Btuh),Hr 15 (Btuh),Hr 16 (Btuh),Hr 17 (Btuh),Hr 18 (Btuh),Hr 19 (Btuh)
MyBuilding,7096,8426,9468,9836,9977,10708,11276,11195,10565,9739,7873,3306

Report: MyBuilding: Summary,Orientation,Heating HTM,Cooling HTM,Heating CFM,Cooling CFM
Windows: Window1,N,20.86,9.21
Windows: Window2,E,20.86,30.57
Windows: Window3,S,20.86,15.19
Windows: Window4,W,20.86,30.57
Doors: Door1,S,14.36,5.17
Above Grade Walls: Wall1,,2.75,0.35
Ceilings: Floor1,,1.61,1.7
Floors: Slab1,,34.76,0
Infiltration,,,,40,20
Ventilation,,,,0,0

Report: MyBuilding: Loads,Area (ft^2),Length (ft),Wall Area Ratio,Heating (Btuh),Cooling Sensible (Btuh),Cooling Latent (Btuh)
Windows: Window1,108.0,,,2252,995
Windows: Window2,72.0,,,1502,2201
Windows: Window3,108.0,,,2252,1640
Windows: Window4,72.0,,,1502,2201
Doors: Door1,40.0,,,575,207
Above Grade Walls: Wall1,800.0,,,2198,281
Ceilings: Floor1,1350.0,,,2171,2293
Floors: Slab1,,150,,5214,0
Infiltration,,,1.0,2310,311,-331
Internal Gains,,,,,3320,800
Ducts,,,,1656,0,0
Ventilation,,,,0,0,0
Piping,,,,0
Blower Heat,,,,,0
AED Excursion,,,,,0
Total,,,,21632,13449,469

Report: MyBuilding: AED Curve,Hr 8 (Btuh),Hr 9 (Btuh),Hr 10 (Btuh),Hr 11 (Btuh),Hr 12 (Btuh),Hr 13 (Btuh),Hr 14 (Btuh),Hr 15 (Btuh),Hr 16 (Btuh),Hr 17 (Btuh),Hr 18 (Btuh),Hr 19 (Btuh)
MyBuilding,7096,8426,9468,9836,9977,10708,11276,11195,10565,9739,7873,3306

Report: MyBuilding: Summary,Orientation,Heating HTM,Cooling HTM,Heating CFM,Cooling CFM
Windows: Window1,N,20.86,9.21
Windows: Window2,E,20.86,30.57
Windows: Window3,S,20.86,15.19
Windows: Window4,W,20.86,30.57
Doors: Door1,S,14.36,5.17
Above Grade Walls: Wall1,,2.75,0.35
Ceilings: Floor1,,1.61,1.7
Floors: Slab1,,23.94,0
Infiltration,,,,40,20
Ventilation,,,,0,0

Report: MyBuilding: Loads,Area (ft^2),Length (ft),Wall Area Ratio,Heating (Btuh),Cooling Sensible (Btuh),Cooling Latent (Btuh)
Windows: Window1,108.0,,,2252,995
Windows: Window2,72.0,,,1502,2201
Windows: Window3,108.0,,,2252,1640
Windows: Window4,72.0,,,1502,2201
Doors: Door1,40.0,,,575,207
Above Grade Walls: Wall1,800.0,,,2198,281
Ceilings: Floor1,1350.0,,,2171,2293
Floors: Slab1,,150,,3591,0
Infiltration,,,1.0,2310,311,-331
Internal Gains,,,,,3320,800
Ducts,,,,1641,0,0
Ventilation,,,,0,0,0
Piping,,,,0
Blower Heat,,,,,0
AED Excursion,,,,,0
Total,,,,19994,13449,469

Report: MyBuilding: AED Curve,Hr 8 (Btuh),Hr 9 (Btuh),Hr 10 (Btuh),Hr 11 (Btuh),Hr 12 (Btuh),Hr 13 (Btuh),Hr 14 (Btuh),Hr 15 (Btuh),Hr 16 (Btuh),Hr 17 (Btuh),Hr 18 (Btuh),Hr 19 (Btuh)
MyBuilding,7096,8426,9468,9836,9977,10708,11276,11195,10565,9739,7873,3306

Report: MyBuilding: Summary,Orientation,Heating HTM,Cooling HTM,Heating CFM,Cooling CFM
Windows: Window1,N,20.86,9.21
Windows: Window2,E,20.86,30.57
Windows: Window3,S,20.86,15.19
Windows: Window4,W,20.86,30.57
Doors: Door1,S,14.36,5.17
Above Grade Walls: Wall1,,2.75,0.35
Ceilings: Floor1,,1.61,1.7
Floors: Slab1,,23.94,0
Infiltration,,,,40,20
Ventilation,,,,0,0

Report: MyBuilding: Loads,Area (ft^2),Length (ft),Wall Area Ratio,Heating (Btuh),Cooling Sensible (Btuh),Cooling Latent (Btuh)
Windows: Window1,108.0,,,2252,995
Windows: Window2,72.0,,,1502,2201
Windows: Window3,108.0,,,2252,1640
Windows: Window4,72.0,,,1502,2201
Doors: Door1,40.0,,,575,207
Above Grade Walls: Wall1,800.0,,,2198,281
Ceilings: Floor1,1350.0,,,2171,2293
Floors: Slab1,,150,,3591,0
Infiltration,,,1.0,2310,311,-331
Internal Gains,,,,,3320,800
Ducts,,,,1641,0,0
Ventilation,,,,0,0,0
Piping,,,,0
Blower Heat,,,,,0
AED Excursion,,,,,0
Total,,,,19994,13449,469

Report: MyBuilding: AED Curve,Hr 8 (Btuh),Hr 9 (Btuh),Hr 10 (Btuh),Hr 11 (Btuh),Hr 12 (Btuh),Hr 13 (Btuh),Hr 14 (Btuh),Hr 15 (Btuh),Hr 16 (Btuh),Hr 17 (Btuh),Hr 18 (Btuh),Hr 19 (Btuh)
MyBuilding,7096,8426,9468,9836,9977,10708,11276,11195,10565,9739,7873,3306

Report: MyBuilding: Summary,Orientation,Heating HTM,Cooling HTM,Heating CFM,Cooling CFM
Windows: Window1,N,20.86,9.21
Windows: Window2,E,20.86,30.57
Windows: Window3,S,20.86,15.19
Windows: Window4,W,20.86,30.57
Skylights: Skylight1,N,61.3,112.53
Skylights: Skylight2,S,61.3,116.86
Doors: Door1,S,14.36,5.17
Above Grade Walls: RimJoist1,,2.75,0.35
Above Grade Walls: Wall1,,2.75,0.35
