Report: MyBuilding: Summary,Orientation,Heating HTM,Cooling HTM,Heating CFM,Cooling CFM
Windows: Window1,108.0,,,2252,995
Windows: Window2,72.0,,,1502,2201
Windows: Window3,108.0,,,2252,1640
Windows: Window4,72.0,,,1502,2201
Doors: Door1,40.0,,,575,207
Above Grade Walls: RimJoist1,115.6,,,318,41
Above Grade Walls: Wall1,800.0,,,2198,281
Above Grade Walls: FoundationWall1,150.0,,,910,126
Below Grade Walls: FoundationWall1,1050.0,,,3492,0
Ceilings: Floor1,1350.0,,,2171,2293
Floors: Slab1,1350.0,,,1738,0
Infiltration,,,1.0,4620,622,-661
Internal Gains,,,,,3320,800
Ducts,,,,8709,6112,0
Ventilation,,,,0,0,0
Piping,,,,0
Blower Heat,,,,,0
AED Excursion,,,,,0
Total,,,,32239,20039,139

Report: MyBuilding: AED Curve,Hr 8 (Btuh),Hr 9 (Btuh),Hr 10 (Btuh),Hr 11 (Btuh),Hr 12 (Btuh),Hr 13 (Btuh),Hr 14 (Btuh),Hr 15 (Btuh),Hr 16 (Btuh),Hr 17 (Btuh),Hr 18 (Btuh),Hr 19 (Btuh)
MyBuilding,7096,8426,9468,9836,9977,10708,11276,11195,10565,9739,7873,3306

Report: MyBuilding: Summary,Orientation,Heating HTM,Cooling HTM,Heating CFM,Cooling CFM
Windows: Window1,N,20.86,9.21
Windows: Window2,E,20.86,30.57
Windows: Window3,S,20.86,15.19
Windows: Window4,W,20.86,30.57
Doors: Door1,S,632.0,227.6
Above Grade Walls: RimJoist1,,2.75,0.35
Above Grade Walls: Wall1,,2.75,0.35
Above Grade Walls: FoundationWall1,,6.07,0.84
Below Grade Walls: FoundationWall1,,3.33,0
Ceilings: Floor1,,1.61,1.7
Floors: Slab1,,1.29,0
Infiltration,,,,80,41
Ventilation,,,,0,0

Report: MyBuilding: Loads,Area (ft^2),Length (ft),Wall Area Ratio,Heating (Btuh),Cooling Sensible (Btuh),Cooling Latent (Btuh)
Windows: Window1,108.0,,,2252,995
Windows: Window2,72.0,,,1502,2201
Windows: Window3,108.0,,,2252,1640
Windows: Window4,72.0,,,1502,2201
Doors: Door1,40.0,,,25280,9104
Above Grade Walls: RimJoist1,115.6,,,318,41
Above Grade Walls: Wall1,800.0,,,2198,281
Above Grade Walls: FoundationWall1,150.0,,,910,126
Below Grade Walls: FoundationWall1,1050.0,,,3492,0
Ceilings: Floor1,1350.0,,,2171,2293
Floors: Slab1,1350.0,,,1738,0
Infiltration,,,1.0,4620,622,-661
Internal Gains,,,,,3320,800
Ducts,,,,9134,6249,0
Ventilation,,,,0,0,0
Piping,,,,0
Blower Heat,,,,,0
AED Excursion,,,,,0
Total,,,,57370,29073,139

Report: MyBuilding: AED Curve,Hr 8 (Btuh),Hr 9 (Btuh),Hr 10 (Btuh),Hr 11 (Btuh),Hr 12 (Btuh),Hr 13 (Btuh),Hr 14 (Btuh),Hr 15 (Btuh),Hr 16 (Btuh),Hr 17 (Btuh),Hr 18 (Btuh),Hr 19 (Btuh)
MyBuilding,7096,8426,9468,9836,9977,10708,11276,11195,10565,9739,7873,3306

Report: MyBuilding: Summary,Orientation,Heating HTM,Cooling HTM,Heating CFM,Cooling CFM
Windows: Window1,N,20.86,9.21
Windows: Window2,E,20.86,30.57
Windows: Window3,S,20.86,15.19
Windows: Window4,W,20.86,30.57
Doors: Door1,S,12.64,4.55
Above Grade Walls: RimJoist1,,2.75,0.35
Above Grade Walls: Wall1,,2.75,0.35
Above Grade Walls: FoundationWall1,,6.07,0.84
Below Grade Walls: FoundationWall1,,3.33,0
Ceilings: Floor1,,1.61,1.7
Floors: Slab1,,1.29,0
Infiltration,,,,80,41
Ventilation,,,,0,0

Report: MyBuilding: Loads,Area (ft^2),Length (ft),Wall Area Ratio,Heating (Btuh),Cooling Sensible (Btuh),Cooling Latent (Btuh)
Windows: Window1,108.0,,,2252,995
Windows: Window2,72.0,,,1502,2201
Windows: Window3,108.0,,,2252,1640
Windows: Window4,72.0,,,1502,2201
Doors: Door1,40.0,,,506,182
Above Grade Walls: RimJoist1,115.6,,,318,41
Above Grade Walls: Wall1,800.0,,,2198,281
Above Grade Walls: FoundationWall1,150.0,,,910,126
Below Grade Walls: FoundationWall1,1050.0,,,3492,0
Ceilings: Floor1,1350.0,,,2171,2293
Floors: Slab1,1350.0,,,1738,0
Infiltration,,,1.0,4620,622,-661
Internal Gains,,,,,3320,800
Ducts,,,,8707,6111,0
Ventilation,,,,0,0,0
Piping,,,,0
Blower Heat,,,,,0
AED Excursion,,,,,0
Total,,,,32168,20014,139

Report: MyBuilding: AED Curve,Hr 8 (Btuh),Hr 9 (Btuh),Hr 10 (Btuh),Hr 11 (Btuh),Hr 12 (Btuh),Hr 13 (Btuh),Hr 14 (Btuh),Hr 15 (Btuh),Hr 16 (Btuh),Hr 17 (Btuh),Hr 18 (Btuh),Hr 19 (Btuh)
MyBuilding,7096,8426,9468,9836,9977,10708,11276,11195,10565,9739,7873,3306

Report: MyBuilding: Summary,Orientation,Heating HTM,Cooling HTM,Heating CFM,Cooling CFM
Windows: Window1,N,20.86,9.21
Windows: Window2,E,20.86,30.57
Windows: Window3,S,20.86,15.19
Windows: Window4,W,20.86,30.57
Doors: Door1,S,3.16,1.14
Above Grade Walls: RimJoist1,,2.75,0.35
Above Grade Walls: Wall1,,2.75,0.35
Above Grade Walls: FoundationWall1,,6.07,0.84
Below Grade Walls: FoundationWall1,,3.33,0
Ceilings: Floor1,,1.61,1.7
Floors: Slab1,,1.29,0
Infiltration,,,,80,41
Ventilation,,,,0,0

Report: MyBuilding: Loads,Area (ft^2),Length (ft),Wall Area Ratio,Heating (Btuh),Cooling Sensible (Btuh),Cooling Latent (Btuh)
Windows: Window1,108.0,,,2252,995
Windows: Window2,72.0,,,1502,2201
Windows: Window3,108.0,,,2252,1640
Windows: Window4,72.0,,,1502,2201
Doors: Door1,40.0,,,126,46
Above Grade Walls: RimJoist1,115.6,,,318,41
Above Grade Walls: Wall1,800.0,,,2198,281
Above Grade Walls: FoundationWall1,150.0,,,910,126
Below Grade Walls: FoundationWall1,1050.0,,,3492,0
Ceilings: Floor1,1350.0,,,2171,2293
Floors: Slab1,1350.0,,,1738,0
Infiltration,,,1.0,4620,622,-661
Internal Gains,,,,,3320,800
Ducts,,,,8695,6108,0
Ventilation,,,,0,0,0
Piping,,,,0
Blower Heat,,,,,0
AED Excursion,,,,,0
Total,,,,31778,19874,139

Report: MyBuilding: AED Curve,Hr 8 (Btuh),Hr 9 (Btuh),Hr 10 (Btuh),Hr 11 (Btuh),Hr 12 (Btuh),Hr 13 (Btuh),Hr 14 (Btuh),Hr 15 (Btuh),Hr 16 (Btuh),Hr 17 (Btuh),Hr 18 (Btuh),Hr 19 (Btuh)
MyBuilding,7096,8426,9468,9836,9977,10708,11276,11195,10565,9739,7873,3306

Report: MyBuilding: Summary,Orientation,Heating HTM,Cooling HTM,Heating CFM,Cooling CFM
Windows: Window1,N,20.86,9.21
Windows: Window2,E,20.86,30.57
Windows: Window3,S,20.86,15.19
Windows: Window4,W,20.86,30.57
Doors: Door1,S,14.36,5.17
Above Grade Walls: RimJoist1,,2.75,0.35
Above Grade Walls: Wall1,,2.75,0.35
Above Grade Walls: FoundationWall1,,6.07,0.84
Below Grade Walls: FoundationWall1,,3.33,0
Ceilings: Floor1,,1.61,1.7
Floors: Slab1,,1.29,0
Infiltration,,,,80,41
Ventilation,,,,0,0

Report: MyBuilding: Loads,Area (ft^2),Length (ft),Wall Area Ratio,Heating (Btuh),Cooling Sensible (Btuh),Cooling Latent (Btuh)
Windows: Window1,108.0,,,2252,995
Windows: Window2,72.0,,,1502,2201
Windows: Window3,108.0,,,2252,1640
Windows: Window4,72.0,,,1502,2201
Doors: Door1,40.0,,,575,207
Above Grade Walls: RimJoist1,115.6,,,318,41
Above Grade Walls: Wall1,800.0,,,2198,281
Above Grade Walls: FoundationWall1,150.0,,,910,126
Below Grade Walls: FoundationWall1,1050.0,,,3492,0
Ceilings: Floor1,1350.0,,,2171,2293
Floors: Slab1,1350.0,,,1738,0
Infiltration,,,1.0,4620,622,-661
Internal Gains,,,,,3320,800
Ducts,,,,8709,6112,0
Ventilation,,,,0,0,0
Piping,,,,0
Blower Heat,,,,,0
AED Excursion,,,,,0
Total,,,,32239,20039,139

Report: MyBuilding: AED Curve,Hr 8 (Btuh),Hr 9 (Btuh),Hr 10 (Btuh),Hr 11 (Btuh),Hr 12 (Btuh),Hr 13 (Btuh),Hr 14 (Btuh),Hr 15 (Btuh),Hr 16 (Btuh),Hr 17 (Btuh),Hr 18 (Btuh),Hr 19 (Btuh)
MyBuilding,7096,8426,9468,9836,9977,10708,11276,11195,10565,9739,7873,3306

Report: MyBuilding: Summary,Orientation,Heating HTM,Cooling HTM,Heating CFM,Cooling CFM
Windows: Window1,N,20.86,9.21
Windows: Window2,E,20.86,30.57
Windows: Window3,S,20.86,15.19
Windows: Window4,W,20.86,30.57
Doors: Door1,S,14.36,5.17
Above Grade Walls: RimJoist1,,2.75,0.35
Above Grade Walls: Wall1,,2.75,0.35
Above Grade Walls: FoundationWall1,,6.07,0.84
Below Grade Walls: FoundationWall1,,4.14,0
Ceilings: Floor1,,1.61,1.7
Floors: Slab1,,1.75,0
Infiltration,,,,60,30
Ventilation,,,,0,0

Report: MyBuilding: Loads,Area (ft^2),Length (ft),Wall Area Ratio,Heating (Btuh),Cooling Sensible (Btuh),Cooling Latent (Btuh)
Windows: Window1,108.0,,,2252,995
Windows: Window2,72.0,,,1502,2201
Windows: Window3,108.0,,,2252,1640
Windows: Window4,72.0,,,1502,2201
Doors: Door1,40.0,,,575,207
Above Grade Walls: RimJoist1,115.6,,,318,41
Above Grade Walls: Wall1,800.0,,,2198,281
Above Grade Walls: FoundationWall1,150.0,,,910,126
Below Grade Walls: FoundationWall1,450.0,,,1864,0
Ceilings: Floor1,1350.0,,,2171,2293
Floors: Slab1,1350.0,,,2362,0
Infiltration,,,1.0,3465,467,-496
Internal Gains,,,,,3320,800
Ducts,,,,0,0,0
Ventilation,,,,0,0,0
Piping,,,,0
Blower Heat,,,,,0
AED Excursion,,,,,0
Total,,,,21371,13772,304

Report: MyBuilding: AED Curve,Hr 8 (Btuh),Hr 9 (Btuh),Hr 10 (Btuh),Hr 11 (Btuh),Hr 12 (Btuh),Hr 13 (Btuh),Hr 14 (Btuh),Hr 15 (Btuh),Hr 16 (Btuh),Hr 17 (Btuh),Hr 18 (Btuh),Hr 19 (Btuh)
MyBuilding,7096,8426,9468,9836,9977,10708,11276,11195,10565,9739,7873,3306

Report: MyBuilding: Summary,Orientation,Heating HTM,Cooling HTM,Heating CFM,Cooling CFM
Windows: Window1,N,20.86,9.21
Windows: Window2,E,20.86,30.57
Windows: Window3,S,20.86,15.19
Windows: Window4,W,20.86,30.57
Doors: Door1,S,14.36,5.17
Above Grade Walls: Wall1,,2.75,0.35
Ceilings: Floor1,,1.61,1.7
Floors: Slab1,,78.84,0
Infiltration,,,,40,20
Ventilation,,,,0,0

Report: MyBuilding: Loads,Area (ft^2),Length (ft),Wall Area Ratio,Heating (Btuh),Cooling Sensible (Btuh),Cooling Latent (Btuh)
Windows: Window1,108.0,,,2252,995
Windows: Window2,72.0,,,1502,2201
Windows: Window3,108.0,,,2252,1640
Windows: Window4,72.0,,,1502,2201
Doors: Door1,40.0,,,575,207
Above Grade Walls: Wall1,800.0,,,2198,281
Ceilings: Floor1,1350.0,,,2171,2293
Floors: Slab1,,150,,11827,0
Infiltration,,,1.0,2310,311,-331
Internal Gains,,,,,3320,800
Ducts,,,,1699,0,0
Ventilation,,,,0,0,0
Piping,,,,0
Blower Heat,,,,,0
AED Excursion,,,,,0
Total,,,,28288,13449,469

Report: MyBuilding: AED Curve,Hr 8 (Btuh),Hr 9 (Btuh),Hr 10 (Btuh),Hr 11 (Btuh),Hr 12 (Btuh),Hr 13 (Btuh),Hr 14 (Btuh),Hr 15 (Btuh),Hr 16 (Btuh),Hr 17 (Btuh),Hr 18 (Btuh),Hr 19 (Btuh)
MyBuilding,7096,8426,9468,9836,9977,10708,11276,11195,10565,9739,7873,3306

Report: MyBuilding: Summary,Orientation,Heating HTM,Cooling HTM,Heating CFM,Cooling CFM
Windows: Window1,N,20.86,9.21
Windows: Window2,E,20.86,30.57
Windows: Window3,S,20.86,15.19
Windows: Window4,W,20.86,30.57
Doors: Door1,S,14.36,5.17
Above Grade Walls: Wall1,,2.75,0.35
Ceilings: Floor2,,1.61,1.7
Floors: Floor1,,2.63,0.7
Infiltration,,,,40,20
Ventilation,,,,0,0

Report: MyBuilding: Loads,Area (ft^2),Length (ft),Wall Area Ratio,Heating (Btuh),Cooling Sensible (Btuh),Cooling Latent (Btuh)
Windows: Window1,108.0,,,2252,995
Windows: Window2,72.0,,,1502,2201
Windows: Window3,108.0,,,2252,1640
Windows: Window4,72.0,,,1502,2201
Doors: Door1,40.0,,,575,207
Above Grade Walls: Wall1,800.0,,,2198,281
Ceilings: Floor2,1350.0,,,2171,2293
Floors: Floor1,1350.0,,,3545,940
Infiltration,,,1.0,2310,311,-331
Internal Gains,,,,,3320,800
Ducts,,,,4979,256,0
Ventilation,,,,0,0,0
Piping,,,,0
Blower Heat,,,,,0
AED Excursion,,,,,0
Total,,,,23286,14645,469

Report: MyBuilding: AED Curve,Hr 8 (Btuh),Hr 9 (Btuh),Hr 10 (Btuh),Hr 11 (Btuh),Hr 12 (Btuh),Hr 13 (Btuh),Hr 14 (Btuh),Hr 15 (Btuh),Hr 16 (Btuh),Hr 17 (Btuh),Hr 18 (Btuh),Hr 19 (Btuh)
MyBuilding,7096,8426,9468,9836,9977,10708,11276,11195,10565,9739,7873,3306

Report: MyBuilding: Summary,Orientation,Heating HTM,Cooling HTM,Heating CFM,Cooling CFM
Windows: Window1,N,20.86,9.21
Windows: Window2,E,20.86,30.57
Windows: Window3,S,20.86,15.19
Windows: Window4,W,20.86,30.57
Doors: Door1,S,14.36,5.17
Above Grade Walls: Wall1,,2.75,0.35
Ceilings: Floor2,,1.61,1.7
Floors: Floor1,,5.52,1.46
Infiltration,,,,40,20
Ventilation,,,,0,0

Report: MyBuilding: Loads,Area (ft^2),Length (ft),Wall Area Ratio,Heating (Btuh),Cooling Sensible (Btuh),Cooling Latent (Btuh)
Windows: Window1,108.0,,,2252,995
Windows: Window2,72.0,,,1502,2201
Windows: Window3,108.0,,,2252,1640
Windows: Window4,72.0,,,1502,2201
Doors: Door1,40.0,,,575,207
Above Grade Walls: Wall1,800.0,,,2198,281
Ceilings: Floor2,1350.0,,,2171,2293
Floors: Floor1,1350.0,,,7447,1975
Infiltration,,,1.0,2310,311,-331
Internal Gains,,,,,3320,800
Ducts,,,,2071,0,0
Ventilation,,,,0,0,0
Piping,,,,0
Blower Heat,,,,,0
AED Excursion,,,,,0
Total,,,,24280,15424,469

Report: MyBuilding: AED Curve,Hr 8 (Btuh),Hr 9 (Btuh),Hr 10 (Btuh),Hr 11 (Btuh),Hr 12 (Btuh),Hr 13 (Btuh),Hr 14 (Btuh),Hr 15 (Btuh),Hr 16 (Btuh),Hr 17 (Btuh),Hr 18 (Btuh),Hr 19 (Btuh)
MyBuilding,7096,8426,9468,9836,9977,10708,11276,11195,10565,9739,7873,3306

Report: MyBuilding: Summary,Orientation,Heating HTM,Cooling HTM,Heating CFM,Cooling CFM
Windows: Window1,N,20.86,9.21
Windows: Window2,E,20.86,30.57
Windows: Window3,S,20.86,15.19
Windows: Window4,W,20.86,30.57
Doors: Door1,S,14.36,5.17
Above Grade Walls: Wall1,,2.75,0.35
Ceilings: Floor2,,1.61,1.7
Floors: Floor1,,1.06,0.28
Infiltration,,,,40,20
Ventilation,,,,0,0

Report: MyBuilding: Loads,Area (ft^2),Length (ft),Wall Area Ratio,Heating (Btuh),Cooling Sensible (Btuh),Cooling Latent (Btuh)
Windows: Window1,108.0,,,2252,995
Windows: Window2,72.0,,,1502,2201
Windows: Window3,108.0,,,2252,1640
Windows: Window4,72.0,,,1502,2201
Doors: Door1,40.0,,,575,207
Above Grade Walls: Wall1,800.0,,,2198,281
Ceilings: Floor2,1350.0,,,2171,2293
Floors: Floor1,1350.0,,,1427,379
Infiltration,,,1.0,2310,311,-331
Internal Gains,,,,,3320,800
Ducts,,,,5869,1706,0
Ventilation,,,,0,0,0
Piping,,,,0
Blower Heat,,,,,0
AED Excursion,,,,,0
Total,,,,22058,15533,469

Report: MyBuilding: AED Curve,Hr 8 (Btuh),Hr 9 (Btuh),Hr 10 (Btuh),Hr 11 (Btuh),Hr 12 (Btuh),Hr 13 (Btuh),Hr 14 (Btuh),Hr 15 (Btuh),Hr 16 (Btuh),Hr 17 (Btuh),Hr 18 (Btuh),Hr 19 (Btuh)
MyBuilding,7096,8426,9468,9836,9977,10708,11276,11195,10565,9739,7873,3306

Report: MyBuilding: Summary,Orientation,Heating HTM,Cooling HTM,Heating CFM,Cooling CFM
Windows: Window1,N,20.86,9.21
Windows: Window2,E,20.86,30.57
Windows: Window3,S,20.86,15.19
Windows: Window4,W,20.86,30.57
Doors: Door1,S,14.36,5.17
Above Grade Walls: Wall1,,2.75,0.35
Ceilings: Floor2,,1.61,1.7
Floors: Floor1,,1.66,0.44
Infiltration,,,,40,20
Ventilation,,,,0,0

Report: MyBuilding: Loads,Area (ft^2),Length (ft),Wall Area Ratio,Heating (Btuh),Cooling Sensible (Btuh),Cooling Latent (Btuh)
Windows: Window1,108.0,,,2252,995
Windows: Window2,72.0,,,1502,2201
Windows: Window3,108.0,,,2252,1640
Windows: Window4,72.0,,,1502,2201
Doors: Door1,40.0,,,575,207
Above Grade Walls: Wall1,800.0,,,2198,281
Ceilings: Floor2,1350.0,,,2171,2293
Floors: Floor1,1350.0,,,2246,596
Infiltration,,,1.0,2310,311,-331
Internal Gains,,,,,3320,800
Ducts,,,,7388,2136,0
Ventilation,,,,0,0,0
Piping,,,,0
Blower Heat,,,,,0
AED Excursion,,,,,0
Total,,,,24396,16181,469

Report: MyBuilding: AED Curve,Hr 8 (Btuh),Hr 9 (Btuh),Hr 10 (Btuh),Hr 11 (Btuh),Hr 12 (Btuh),Hr 13 (Btuh),Hr 14 (Btuh),Hr 15 (Btuh),Hr 16 (Btuh),Hr 17 (Btuh),Hr 18 (Btuh),Hr 19 (Btuh)
MyBuilding,7096,8426,9468,9836,9977,10708,11276,11195,10565,9739,7873,3306

Report: MyBuilding: Summary,Orientation,Heating HTM,Cooling HTM,Heating CFM,Cooling CFM
Windows: Window1,N,6.07,9.16
Windows: Window2,E,6.07,30.66
Windows: Window3,S,6.07,11.11
Windows: Window4,W,6.07,30.66
Doors: Door1,S,4.18,6.97
Above Grade Walls: Wall1,,0.8,0.7
Ceilings: Floor1,,0.47,1.9
Floors: Slab1,,22.93,0
Infiltration,,,,32,20
Ventilation,,,,0,0

Report: MyBuilding: Loads,Area (ft^2),Length (ft),Wall Area Ratio,Heating (Btuh),Cooling Sensible (Btuh),Cooling Latent (Btuh)
Windows: Window1,108.0,,,655,990
Windows: Window2,72.0,,,437,2208
Windows: Window3,108.0,,,655,1199
Windows: Window4,72.0,,,437,2208
Doors: Door1,40.0,,,167,279
Above Grade Walls: Wall1,800.0,,,639,556
Ceilings: Floor1,1350.0,,,631,2565
Floors: Slab1,,150,,3439,0
Infiltration,,,1.0,639,343,760
Internal Gains,,,,,3320,800
Ducts,,,,785,-217,954
Ventilation,,,,0,0,0
Piping,,,,0
Blower Heat,,,,,0
AED Excursion,,,,,0
Total,,,,8484,13451,2514

Report: MyBuilding: AED Curve,Hr 8 (Btuh),Hr 9 (Btuh),Hr 10 (Btuh),Hr 11 (Btuh),Hr 12 (Btuh),Hr 13 (Btuh),Hr 14 (Btuh),Hr 15 (Btuh),Hr 16 (Btuh),Hr 17 (Btuh),Hr 18 (Btuh),Hr 19 (Btuh)
MyBuilding,8118,8810,9092,8782,8484,9103,9838,10137,9877,9348,7842,3576

Report: MyBuilding: Summary,Orientation,Heating HTM,Cooling HTM,Heating CFM,Cooling CFM
Windows: Window1,N,20.86,9.21
Windows: Window2,E,20.86,30.57
Windows: Window3,S,20.86,15.19
Windows: Window4,W,20.86,30.57
Doors: Door1,S,14.36,5.17
Above Grade Walls: Wall1,,2.75,0.35
Ceilings: Floor2,,1.61,1.7
Floors: Floor1,,3.38,0.36
Infiltration,,,,40,20
Ventilation,,,,0,0

Report: MyBuilding: Loads,Area (ft^2),Length (ft),Wall Area Ratio,Heating (Btuh),Cooling Sensible (Btuh),Cooling Latent (Btuh)
Windows: Window1,140.0,,,2920,1290
Windows: Window2,20.0,,,417,611
Windows: Window3,140.0,,,2920,2127
Windows: Window4,20.0,,,417,611
Doors: Door1,40.0,,,575,207
Above Grade Walls: Wall1,1109.7,,,3049,389
Ceilings: Floor2,1350.0,,,2171,2293
Floors: Floor1,1350.0,,,4563,488
Infiltration,,,1.0,2310,311,-331
Internal Gains,,,,,3320,800
Ducts,,,,2636,804,0
Ventilation,,,,0,0,0
Piping,,,,0
Blower Heat,,,,,0
AED Excursion,,,,,701
Total,,,,21978,13153,469

Report: MyBuilding: AED Curve,Hr 8 (Btuh),Hr 9 (Btuh),Hr 10 (Btuh),Hr 11 (Btuh),Hr 12 (Btuh),Hr 13 (Btuh),Hr 14 (Btuh),Hr 15 (Btuh),Hr 16 (Btuh),Hr 17 (Btuh),Hr 18 (Btuh),Hr 19 (Btuh)
MyBuilding,4081,5730,7581,9032,9811,10011,9527,8423,7228,6460,5476,2575

Report: MyBuilding: Summary,Orientation,Heating HTM,Cooling HTM,Heating CFM,Cooling CFM
Windows: Window1,N,20.86,9.21
Windows: Window2,E,20.86,30.57
Windows: Window3,S,20.86,15.19
Windows: Window4,W,20.86,30.57
Doors: Door1,S,14.36,5.17
Above Grade Walls: Wall1,,2.75,0.35
Ceilings: Floor2,,1.61,1.7
Floors: Floor1,,3.38,0.36
Infiltration,,,,40,20
Ventilation,,,,0,0

Report: MyBuilding: Loads,Area (ft^2),Length (ft),Wall Area Ratio,Heating (Btuh),Cooling Sensible (Btuh),Cooling Latent (Btuh)
Windows: Window1,140.0,,,2920,1290
Windows: Window2,20.0,,,417,611
Windows: Window3,140.0,,,2920,2127
Windows: Window4,20.0,,,417,611
Doors: Door1,40.0,,,575,207
Above Grade Walls: Wall1,1109.7,,,3049,389
Ceilings: Floor2,1350.0,,,2171,2293
Floors: Floor1,1350.0,,,4563,488
Infiltration,,,1.0,2310,311,-331
Internal Gains,,,,,3320,800
Ducts,,,,2636,804,0
Ventilation,,,,0,0,0
Piping,,,,0
Blower Heat,,,,,0
AED Excursion,,,,,701
Total,,,,21978,13153,469

Report: MyBuilding: AED Curve,Hr 8 (Btuh),Hr 9 (Btuh),Hr 10 (Btuh),Hr 11 (Btuh),Hr 12 (Btuh),Hr 13 (Btuh),Hr 14 (Btuh),Hr 15 (Btuh),Hr 16 (Btuh),Hr 17 (Btuh),Hr 18 (Btuh),Hr 19 (Btuh)
MyBuilding,4081,5730,7581,9032,9811,10011,9527,8423,7228,6460,5476,2575

Report: MyBuilding: Summary,Orientation,Heating HTM,Cooling HTM,Heating CFM,Cooling CFM
Windows: Window1,N,20.86,9.21
Windows: Window2,E,20.86,30.57
Windows: Window3,S,20.86,15.19
Windows: Window4,W,20.86,30.57
Doors: Door1,S,14.36,5.17
Above Grade Walls: Wall1,,2.75,0.35
Ceilings: Floor2,,1.61,1.7
Floors: Floor1,,3.38,0.36
Infiltration,,,,40,20
Ventilation,,,,0,0

Report: MyBuilding: Loads,Area (ft^2),Length (ft),Wall Area Ratio,Heating (Btuh),Cooling Sensible (Btuh),Cooling Latent (Btuh)
Windows: Window1,140.0,,,2920,1290
Windows: Window2,20.0,,,417,611
Windows: Window3,140.0,,,2920,2127
Windows: Window4,20.0,,,417,611
Doors: Door1,40.0,,,575,207
Above Grade Walls: Wall1,1109.7,,,3049,389
Ceilings: Floor2,1350.0,,,2171,2293
Floors: Floor1,1350.0,,,4563,488
Infiltration,,,1.0,2310,311,-331
Internal Gains,,,,,3320,800
Ducts,,,,2636,804,0
Ventilation,,,,0,0,0
Piping,,,,0
Blower Heat,,,,,0
AED Excursion,,,,,701
Total,,,,21978,13153,469

Report: MyBuilding: AED Curve,Hr 8 (Btuh),Hr 9 (Btuh),Hr 10 (Btuh),Hr 11 (Btuh),Hr 12 (Btuh),Hr 13 (Btuh),Hr 14 (Btuh),Hr 15 (Btuh),Hr 16 (Btuh),Hr 17 (Btuh),Hr 18 (Btuh),Hr 19 (Btuh)
MyBuilding,4081,5730,7581,9032,9811,10011,9527,8423,7228,6460,5476,2575

Report: MyBuilding: Summary,Orientation,Heating HTM,Cooling HTM,Heating CFM,Cooling CFM
Windows: Window1,N,20.86,9.21
Windows: Window2,E,20.86,30.57
Windows: Window3,S,20.86,15.19
Windows: Window4,W,20.86,30.57
Doors: Door1,S,14.36,5.17
Above Grade Walls: Wall1,,2.75,0.35
Ceilings: Floor2,,1.61,1.7
Floors: Floor1,,3.48,0.92
Infiltration,,,,40,20
Ventilation,,,,0,0

Report: MyBuilding: Loads,Area (ft^2),Length (ft),Wall Area Ratio,Heating (Btuh),Cooling Sensible (Btuh),Cooling Latent (Btuh)
Windows: Window1,108.0,,,2252,995
Windows: Window2,72.0,,,1502,2201
Windows: Window3,108.0,,,2252,1640
Windows: Window4,72.0,,,1502,2201
Doors: Door1,40.0,,,575,207
Above Grade Walls: Wall1,800.0,,,2198,281
Ceilings: Floor2,1350.0,,,2171,2293
Floors: Floor1,1350.0,,,4692,1244
Infiltration,,,1.0,2310,311,-331
Internal Gains,,,,,3320,800
Ducts,,,,5025,202,0
Ventilation,,,,0,0,0
Piping,,,,0
Blower Heat,,,,,0
AED Excursion,,,,,0
Total,,,,24479,14895,469

Report: MyBuilding: AED Curve,Hr 8 (Btuh),Hr 9 (Btuh),Hr 10 (Btuh),Hr 11 (Btuh),Hr 12 (Btuh),Hr 13 (Btuh),Hr 14 (Btuh),Hr 15 (Btuh),Hr 16 (Btuh),Hr 17 (Btuh),Hr 18 (Btuh),Hr 19 (Btuh)
MyBuilding,7096,8426,9468,9836,9977,10708,11276,11195,10565,9739,7873,3306

Report: MyBuilding: Summary,Orientation,Heating HTM,Cooling HTM,Heating CFM,Cooling CFM
Windows: Window1,N,20.86,9.21
Windows: Window2,E,20.86,30.57
Windows: Window3,S,20.86,15.19
Windows: Window4,W,20.86,30.57
Doors: Door1,S,14.36,5.17
Above Grade Walls: Wall1,,2.75,0.35
Ceilings: Floor2,,1.61,1.7
Floors: Floor1,,1.66,0.44
Infiltration,,,,40,20
Ventilation,,,,0,0

Report: MyBuilding: Loads,Area (ft^2),Length (ft),Wall Area Ratio,Heating (Btuh),Cooling Sensible (Btuh),Cooling Latent (Btuh)
Windows: Window1,108.0,,,2252,995
Windows: Window2,72.0,,,1502,2201
Windows: Window3,108.0,,,2252,1640
Windows: Window4,72.0,,,1502,2201
Doors: Door1,40.0,,,575,207
Above Grade Walls: Wall1,800.0,,,2198,281
Ceilings: Floor2,1350.0,,,2171,2293
Floors: Floor1,1350.0,,,2245,595
Infiltration,,,1.0,2310,311,-331
Internal Gains,,,,,3320,800
Ducts,,,,4942,262,0
Ventilation,,,,0,0,0
Piping,,,,0
Blower Heat,,,,,0
AED Excursion,,,,,0
Total,,,,21949,14306,469

Report: MyBuilding: AED Curve,Hr 8 (Btuh),Hr 9 (Btuh),Hr 10 (Btuh),Hr 11 (Btuh),Hr 12 (Btuh),Hr 13 (Btuh),Hr 14 (Btuh),Hr 15 (Btuh),Hr 16 (Btuh),Hr 17 (Btuh),Hr 18 (Btuh),Hr 19 (Btuh)
MyBuilding,7096,8426,9468,9836,9977,10708,11276,11195,10565,9739,7873,3306

Report: MyBuilding: Summary,Orientation,Heating HTM,Cooling HTM,Heating CFM,Cooling CFM
Windows: Window1,N,20.86,9.21
Windows: Window2,E,20.86,30.57
Windows: Window3,S,20.86,15.19
Windows: Window4,W,20.86,30.57
Doors: Door1,S,14.36,5.17
Above Grade Walls: Wall1,,2.75,0.35
Ceilings: Floor2,,1.61,1.7
Floors: Floor1,,0.64,0.17
Infiltration,,,,40,20
Ventilation,,,,0,0

Report: MyBuilding: Loads,Area (ft^2),Length (ft),Wall Area Ratio,Heating (Btuh),Cooling Sensible (Btuh),Cooling Latent (Btuh)
Windows: Window1,108.0,,,2252,995
Windows: Window2,72.0,,,1502,2201
Windows: Window3,108.0,,,2252,1640
Windows: Window4,72.0,,,1502,2201
Doors: Door1,40.0,,,575,207
Above Grade Walls: Wall1,800.0,,,2198,281
Ceilings: Floor2,1350.0,,,2171,2293
Floors: Floor1,1350.0,,,871,231
Infiltration,,,1.0,2310,311,-331
Internal Gains,,,,,3320,800
Ducts,,,,4899,266,0
Ventilation,,,,0,0,0
Piping,,,,0
Blower Heat,,,,,0
AED Excursion,,,,,0
Total,,,,20531,13945,469

Report: MyBuilding: AED Curve,Hr 8 (Btuh),Hr 9 (Btuh),Hr 10 (Btuh),Hr 11 (Btuh),Hr 12 (Btuh),Hr 13 (Btuh),Hr 14 (Btuh),Hr 15 (Btuh),Hr 16 (Btuh),Hr 17 (Btuh),Hr 18 (Btuh),Hr 19 (Btuh)
MyBuilding,7096,8426,9468,9836,9977,10708,11276,11195,10565,9739,7873,3306

Report: MyBuilding: Summary,Orientation,Heating HTM,Cooling HTM,Heating CFM,Cooling CFM
Windows: Window1,N,20.86,9.21
Windows: Window2,E,20.86,30.57
Windows: Window3,S,20.86,15.19
Windows: Window4,W,20.86,30.57
Doors: Door1,S,14.36,5.17
Above Grade Walls: Wall1,,2.75,0.35
Ceilings: Floor2,,1.61,1.7
Floors: Floor1,,3.48,0.92
Infiltration,,,,40,20
Ventilation,,,,0,0

Report: MyBuilding: Loads,Area (ft^2),Length (ft),Wall Area Ratio,Heating (Btuh),Cooling Sensible (Btuh),Cooling Latent (Btuh)
Windows: Window1,108.0,,,2252,995
Windows: Window2,72.0,,,1502,2201
Windows: Window3,108.0,,,2252,1640
Windows: Window4,72.0,,,1502,2201
Doors: Door1,40.0,,,575,207
Above Grade Walls: Wall1,800.0,,,2198,281
Ceilings: Floor2,1350.0,,,2171,2293
Floors: Floor1,1350.0,,,4692,1244
Infiltration,,,1.0,2310,311,-331
Internal Gains,,,,,3320,800
Ducts,,,,5025,202,0
Ventilation,,,,0,0,0
Piping,,,,0
Blower Heat,,,,,0
AED Excursion,,,,,0
Total,,,,24479,14895,469

Report: MyBuilding: AED Curve,Hr 8 (Btuh),Hr 9 (Btuh),Hr 10 (Btuh),Hr 11 (Btuh),Hr 12 (Btuh),Hr 13 (Btuh),Hr 14 (Btuh),Hr 15 (Btuh),Hr 16 (Btuh),Hr 17 (Btuh),Hr 18 (Btuh),Hr 19 (Btuh)
MyBuilding,7096,8426,9468,9836,9977,10708,11276,11195,10565,9739,7873,3306

Report: MyBuilding: Summary,Orientation,Heating HTM,Cooling HTM,Heating CFM,Cooling CFM
Windows: Window1,N,20.86,9.21
Windows: Window2,E,20.86,30.57
Windows: Window3,S,20.86,15.19
Windows: Window4,W,20.86,30.57
Doors: Door1,S,14.36,5.17
Above Grade Walls: Wall1,,2.75,0.35
Ceilings: Floor2,,1.61,1.7
Floors: Floor1,,3.48,0.92
Infiltration,,,,40,20
Ventilation,,,,0,0

Report: MyBuilding: Loads,Area (ft^2),Length (ft),Wall Area Ratio,Heating (Btuh),Cooling Sensible (Btuh),Cooling Latent (Btuh)
Windows: Window1,108.0,,,2252,995
Windows: Window2,72.0,,,1502,2201
Windows: Window3,108.0,,,2252,1640
Windows: Window4,72.0,,,1502,2201
Doors: Door1,40.0,,,575,207
Above Grade Walls: Wall1,800.0,,,2198,281
Ceilings: Floor2,1350.0,,,2171,2293
Floors: Floor1,1350.0,,,4692,1244
Infiltration,,,1.0,2310,311,-331
Internal Gains,,,,,3320,800
Ducts,,,,5025,202,0
Ventilation,,,,0,0,0
Piping,,,,0
Blower Heat,,,,,0
AED Excursion,,,,,0
Total,,,,24479,14895,469

Report: MyBuilding: AED Curve,Hr 8 (Btuh),Hr 9 (Btuh),Hr 10 (Btuh),Hr 11 (Btuh),Hr 12 (Btuh),Hr 13 (Btuh),Hr 14 (Btuh),Hr 15 (Btuh),Hr 16 (Btuh),Hr 17 (Btuh),Hr 18 (Btuh),Hr 19 (Btuh)
MyBuilding,7096,8426,9468,9836,9977,10708,11276,11195,10565,9739,7873,3306

Report: MyBuilding: Summary,Orientation,Heating HTM,Cooling HTM,Heating CFM,Cooling CFM
Windows: Window1,N,20.86,9.21
Windows: Window2,E,20.86,30.57
Windows: Window3,S,20.86,15.19
Windows: Window4,W,20.86,30.57
Doors: Door1,S,14.36,5.17
Above Grade Walls: Wall1,,2.75,0.35
Ceilings: Floor2,,1.61,1.7
Floors: Floor1,,3.48,0.92
Infiltration,,,,40,20
Ventilation,,,,0,0

Report: MyBuilding: Loads,Area (ft^2),Length (ft),Wall Area Ratio,Heating (Btuh),Cooling Sensible (Btuh),Cooling Latent (Btuh)
Windows: Window1,108.0,,,2252,995
Windows: Window2,72.0,,,1502,2201
Windows: Window3,108.0,,,2252,1640
Windows: Window4,72.0,,,1502,2201
Doors: Door1,40.0,,,575,207
Above Grade Walls: Wall1,800.0,,,2198,281
Ceilings: Floor2,1350.0,,,2171,2293
Floors: Floor1,1350.0,,,4692,1244
Infiltration,,,1.0,2310,311,-331
Internal Gains,,,,,3320,800
Ducts,,,,5025,202,0
Ventilation,,,,0,0,0
Piping,,,,0
Blower Heat,,,,,0
AED Excursion,,,,,0
Total,,,,24479,14895,469

Report: MyBuilding: AED Curve,Hr 8 (Btuh),Hr 9 (Btuh),Hr 10 (Btuh),Hr 11 (Btuh),Hr 12 (Btuh),Hr 13 (Btuh),Hr 14 (Btuh),Hr 15 (Btuh),Hr 16 (Btuh),Hr 17 (Btuh),Hr 18 (Btuh),Hr 19 (Btuh)
MyBuilding,7096,8426,9468,9836,9977,10708,11276,11195,10565,9739,7873,3306

Report: MyBuilding: Summary,Orientation,Heating HTM,Cooling HTM,Heating CFM,Cooling CFM
Windows: Window1,N,20.86,9.21
Windows: Window2,E,20.86,30.57
Windows: Window3,S,20.86,15.19
Windows: Window4,W,20.86,30.57
Doors: Door1,S,14.36,5.17
Above Grade Walls: Wall1,,2.75,0.35
Ceilings: Floor2,,1.61,1.7
Floors: Floor1,,3.48,0.92
Infiltration,,,,40,20
Ventilation,,,,0,0

Report: MyBuilding: Loads,Area (ft^2),Length (ft),Wall Area Ratio,Heating (Btuh),Cooling Sensible (Btuh),Cooling Latent (Btuh)
Windows: Window1,108.0,,,2252,995
Windows: Window2,72.0,,,1502,2201
Windows: Window3,108.0,,,2252,1640
Windows: Window4,72.0,,,1502,2201
Doors: Door1,40.0,,,575,207
Above Grade Walls: Wall1,800.0,,,2198,281
Ceilings: Floor2,1350.0,,,2171,2293
Floors: Floor1,1350.0,,,4692,1244
Infiltration,,,1.0,2310,311,-331
Internal Gains,,,,,3320,800
Ducts,,,,5025,202,0
Ventilation,,,,0,0,0
Piping,,,,0
Blower Heat,,,,,0
AED Excursion,,,,,0
Total,,,,24479,14895,469

Report: MyBuilding: AED Curve,Hr 8 (Btuh),Hr 9 (Btuh),Hr 10 (Btuh),Hr 11 (Btuh),Hr 12 (Btuh),Hr 13 (Btuh),Hr 14 (Btuh),Hr 15 (Btuh),Hr 16 (Btuh),Hr 17 (Btuh),Hr 18 (Btuh),Hr 19 (Btuh)
MyBuilding,7096,8426,9468,9836,9977,10708,11276,11195,10565,9739,7873,3306

Report: MyBuilding: Summary,Orientation,Heating HTM,Cooling HTM,Heating CFM,Cooling CFM
Windows: Window1,N,20.86,9.21
Windows: Window2,E,20.86,30.57
Windows: Window3,S,20.86,15.19
Windows: Window4,W,20.86,30.57
Doors: Door1,S,14.36,5.17
Above Grade Walls: Wall1,,2.75,0.35
Ceilings: Floor2,,1.61,1.7
Floors: Floor1,,3.48,0.92
Infiltration,,,,40,20
Ventilation,,,,0,0

Report: MyBuilding: Loads,Area (ft^2),Length (ft),Wall Area Ratio,Heating (Btuh),Cooling Sensible (Btuh),Cooling Latent (Btuh)
Windows: Window1,108.0,,,2252,995
Windows: Window2,72.0,,,1502,2201
Windows: Window3,108.0,,,2252,1640
Windows: Window4,72.0,,,1502,2201
Doors: Door1,40.0,,,575,207
Above Grade Walls: Wall1,800.0,,,2198,281
Ceilings: Floor2,1350.0,,,2171,2293
Floors: Floor1,1350.0,,,4692,1244
Infiltration,,,1.0,2310,311,-331
Internal Gains,,,,,3320,800
Ducts,,,,5025,202,0
Ventilation,,,,0,0,0
Piping,,,,0
Blower Heat,,,,,0
AED Excursion,,,,,0
Total,,,,24479,14895,469

Report: MyBuilding: AED Curve,Hr 8 (Btuh),Hr 9 (Btuh),Hr 10 (Btuh),Hr 11 (Btuh),Hr 12 (Btuh),Hr 13 (Btuh),Hr 14 (Btuh),Hr 15 (Btuh),Hr 16 (Btuh),Hr 17 (Btuh),Hr 18 (Btuh),Hr 19 (Btuh)
MyBuilding,7096,8426,9468,9836,9977,10708,11276,11195,10565,9739,7873,3306

Report: MyBuilding: Summary,Orientation,Heating HTM,Cooling HTM,Heating CFM,Cooling CFM
Windows: Window1,N,20.86,9.21
Windows: Window2,E,20.86,30.57
Windows: Window3,S,20.86,15.19
Windows: Window4,W,20.86,30.57
Doors: Door1,S,14.36,5.17
Above Grade Walls: Wall1,,2.75,0.35
Ceilings: Floor2,,1.61,1.7
Floors: Floor1,,3.48,0.92
Infiltration,,,,40,20
Ventilation,,,,0,0

Report: MyBuilding: Loads,Area (ft^2),Length (ft),Wall Area Ratio,Heating (Btuh),Cooling Sensible (Btuh),Cooling Latent (Btuh)
Windows: Window1,108.0,,,2252,995
Windows: Window2,72.0,,,1502,2201
Windows: Window3,108.0,,,2252,1640
Windows: Window4,72.0,,,1502,2201
Doors: Door1,40.0,,,575,207
Above Grade Walls: Wall1,800.0,,,2198,281
Ceilings: Floor2,1350.0,,,2171,2293
Floors: Floor1,1350.0,,,4692,1244
Infiltration,,,1.0,2310,311,-331
Internal Gains,,,,,3320,800
Ducts,,,,5025,202,0
Ventilation,,,,0,0,0
Piping,,,,0
Blower Heat,,,,,0
AED Excursion,,,,,0
Total,,,,24479,14895,469

Report: MyBuilding: AED Curve,Hr 8 (Btuh),Hr 9 (Btuh),Hr 10 (Btuh),Hr 11 (Btuh),Hr 12 (Btuh),Hr 13 (Btuh),Hr 14 (Btuh),Hr 15 (Btuh),Hr 16 (Btuh),Hr 17 (Btuh),Hr 18 (Btuh),Hr 19 (Btuh)
MyBuilding,7096,8426,9468,9836,9977,10708,11276,11195,10565,9739,7873,3306

Report: MyBuilding: Summary,Orientation,Heating HTM,Cooling HTM,Heating CFM,Cooling CFM
Windows: Window1,N,20.86,9.21
Windows: Window2,E,20.86,30.57
Windows: Window3,S,20.86,15.19
Windows: Window4,W,20.86,30.57
Doors: Door1,S,14.36,5.17
Above Grade Walls: Wall1,,2.75,0.35
Ceilings: Floor2,,1.61,1.7
Floors: Floor1,,3.48,0.92
Infiltration,,,,40,20
Ventilation,,,,0,0

Report: MyBuilding: Loads,Area (ft^2),Length (ft),Wall Area Ratio,Heating (Btuh),Cooling Sensible (Btuh),Cooling Latent (Btuh)
Windows: Window1,108.0,,,2252,995
Windows: Window2,72.0,,,1502,2201
Windows: Window3,108.0,,,2252,1640
Windows: Window4,72.0,,,1502,2201
Doors: Door1,40.0,,,575,207
Above Grade Walls: Wall1,800.0,,,2198,281
Ceilings: Floor2,1350.0,,,2171,2293
Floors: Floor1,1350.0,,,4692,1244
Infiltration,,,1.0,2310,311,-331
Internal Gains,,,,,3320,800
Ducts,,,,5025,202,0
Ventilation,,,,0,0,0
Piping,,,,0
Blower Heat,,,,,0
AED Excursion,,,,,0
Total,,,,24479,14895,469

Report: MyBuilding: AED Curve,Hr 8 (Btuh),Hr 9 (Btuh),Hr 10 (Btuh),Hr 11 (Btuh),Hr 12 (Btuh),Hr 13 (Btuh),Hr 14 (Btuh),Hr 15 (Btuh),Hr 16 (Btuh),Hr 17 (Btuh),Hr 18 (Btuh),Hr 19 (Btuh)
MyBuilding,7096,8426,9468,9836,9977,10708,11276,11195,10565,9739,7873,3306

Report: MyBuilding: Summary,Orientation,Heating HTM,Cooling HTM,Heating CFM,Cooling CFM
Windows: Window1,N,20.86,9.21
Windows: Window2,E,20.86,30.57
Windows: Window3,S,20.86,15.19
Windows: Window4,W,20.86,30.57
Doors: Door1,S,14.36,5.17
Above Grade Walls: Wall1,,2.75,0.35
Ceilings: Floor2,,1.61,1.7
Floors: Floor1,,3.48,0.92
Infiltration,,,,40,20
Ventilation,,,,0,0

Report: MyBuilding: Loads,Area (ft^2),Length (ft),Wall Area Ratio,Heating (Btuh),Cooling Sensible (Btuh),Cooling Latent (Btuh)
Windows: Window1,108.0,,,2252,995
Windows: Window2,72.0,,,1502,2201
Windows: Window3,108.0,,,2252,1640
Windows: Window4,72.0,,,1502,2201
Doors: Door1,40.0,,,575,207
Above Grade Walls: Wall1,800.0,,,2198,281
Ceilings: Floor2,1350.0,,,2171,2293
Floors: Floor1,1350.0,,,4692,1244
Infiltration,,,1.0,2310,311,-331
Internal Gains,,,,,3320,800
Ducts,,,,5025,202,0
Ventilation,,,,0,0,0
Piping,,,,0
Blower Heat,,,,,0
AED Excursion,,,,,0
Total,,,,24479,14895,469

Report: MyBuilding: AED Curve,Hr 8 (Btuh),Hr 9 (Btuh),Hr 10 (Btuh),Hr 11 (Btuh),Hr 12 (Btuh),Hr 13 (Btuh),Hr 14 (Btuh),Hr 15 (Btuh),Hr 16 (Btuh),Hr 17 (Btuh),Hr 18 (Btuh),Hr 19 (Btuh)
MyBuilding,7096,8426,9468,9836,9977,10708,11276,11195,10565,9739,7873,3306

Report: MyBuilding: Summary,Orientation,Heating HTM,Cooling HTM,Heating CFM,Cooling CFM
Windows: Window1,N,20.86,9.21
Windows: Window2,E,20.86,30.57
Windows: Window3,S,20.86,15.19
Windows: Window4,W,20.86,30.57
Doors: Door1,S,14.36,5.17
Above Grade Walls: Wall1,,2.75,0.35
Ceilings: Floor2,,1.61,1.7
Floors: Floor1,,8.46,2.24
Infiltration,,,,40,20
Ventilation,,,,0,0

Report: MyBuilding: Loads,Area (ft^2),Length (ft),Wall Area Ratio,Heating (Btuh),Cooling Sensible (Btuh),Cooling Latent (Btuh)
Windows: Window1,108.0,,,2252,995
Windows: Window2,72.0,,,1502,2201
Windows: Window3,108.0,,,2252,1640
Windows: Window4,72.0,,,1502,2201
Doors: Door1,40.0,,,575,207
Above Grade Walls: Wall1,800.0,,,2198,281
Ceilings: Floor2,1350.0,,,2171,2293
Floors: Floor1,1350.0,,,11426,3030
Infiltration,,,1.0,2310,311,-331
Internal Gains,,,,,3320,800
Ducts,,,,3685,153,0
Ventilation,,,,0,0,0
Piping,,,,0
Blower Heat,,,,,0
AED Excursion,,,,,0
Total,,,,29873,16632,469

Report: MyBuilding: AED Curve,Hr 8 (Btuh),Hr 9 (Btuh),Hr 10 (Btuh),Hr 11 (Btuh),Hr 12 (Btuh),Hr 13 (Btuh),Hr 14 (Btuh),Hr 15 (Btuh),Hr 16 (Btuh),Hr 17 (Btuh),Hr 18 (Btuh),Hr 19 (Btuh)
MyBuilding,7096,8426,9468,9836,9977,10708,11276,11195,10565,9739,7873,3306

Report: MyBuilding: Summary,Orientation,Heating HTM,Cooling HTM,Heating CFM,Cooling CFM
Windows: Window1,N,20.86,9.21
Windows: Window2,E,20.86,30.57
Windows: Window3,S,20.86,15.19
Windows: Window4,W,20.86,30.57
Doors: Door1,S,14.36,5.17
Above Grade Walls: Wall1,,2.75,0.35
Ceilings: Floor2,,1.61,1.7
Floors: Floor1,,2.3,0.61
Infiltration,,,,40,20
Ventilation,,,,0,0

Report: MyBuilding: Loads,Area (ft^2),Length (ft),Wall Area Ratio,Heating (Btuh),Cooling Sensible (Btuh),Cooling Latent (Btuh)
Windows: Window1,108.0,,,2252,995
Windows: Window2,72.0,,,1502,2201
Windows: Window3,108.0,,,2252,1640
Windows: Window4,72.0,,,1502,2201
Doors: Door1,40.0,,,575,207
Above Grade Walls: Wall1,800.0,,,2198,281
Ceilings: Floor2,1350.0,,,2171,2293
Floors: Floor1,1350.0,,,3105,823
Infiltration,,,1.0,2310,311,-331
Internal Gains,,,,,3320,800
Ducts,,,,2017,0,0
Ventilation,,,,0,0,0
Piping,,,,0
Blower Heat,,,,,0
AED Excursion,,,,,0
Total,,,,19885,14272,469

Report: MyBuilding: AED Curve,Hr 8 (Btuh),Hr 9 (Btuh),Hr 10 (Btuh),Hr 11 (Btuh),Hr 12 (Btuh),Hr 13 (Btuh),Hr 14 (Btuh),Hr 15 (Btuh),Hr 16 (Btuh),Hr 17 (Btuh),Hr 18 (Btuh),Hr 19 (Btuh)
MyBuilding,7096,8426,9468,9836,9977,10708,11276,11195,10565,9739,7873,3306

Report: MyBuilding: Summary,Orientation,Heating HTM,Cooling HTM,Heating CFM,Cooling CFM
Windows: Window1,N,20.86,9.21
Windows: Window2,E,20.86,30.57
Windows: Window3,S,20.86,15.19
Windows: Window4,W,20.86,30.57
Doors: Door1,S,14.36,5.17
Above Grade Walls: Wall1,,2.75,0.35
Ceilings: Floor2,,1.61,1.7
Floors: Floor1,,0.72,0.19
Infiltration,,,,40,20
Ventilation,,,,0,0

Report: MyBuilding: Loads,Area (ft^2),Length (ft),Wall Area Ratio,Heating (Btuh),Cooling Sensible (Btuh),Cooling Latent (Btuh)
Windows: Window1,108.0,,,2252,995
Windows: Window2,72.0,,,1502,2201
Windows: Window3,108.0,,,2252,1640
Windows: Window4,72.0,,,1502,2201
Doors: Door1,40.0,,,575,207
Above Grade Walls: Wall1,800.0,,,2198,281
Ceilings: Floor2,1350.0,,,2171,2293
Floors: Floor1,1350.0,,,975,259
Infiltration,,,1.0,2310,311,-331
Internal Gains,,,,,3320,800
Ducts,,,,1984,0,0
Ventilation,,,,0,0,0
Piping,,,,0
Blower Heat,,,,,0
AED Excursion,,,,,0
Total,,,,17722,13708,469

Report: MyBuilding: AED Curve,Hr 8 (Btuh),Hr 9 (Btuh),Hr 10 (Btuh),Hr 11 (Btuh),Hr 12 (Btuh),Hr 13 (Btuh),Hr 14 (Btuh),Hr 15 (Btuh),Hr 16 (Btuh),Hr 17 (Btuh),Hr 18 (Btuh),Hr 19 (Btuh)
MyBuilding,7096,8426,9468,9836,9977,10708,11276,11195,10565,9739,7873,3306

Report: MyBuilding: Summary,Orientation,Heating HTM,Cooling HTM,Heating CFM,Cooling CFM
Windows: Window1,N,20.86,9.21
Windows: Window2,E,20.86,30.57
Windows: Window3,S,20.86,15.19
Windows: Window4,W,20.86,30.57
Doors: Door1,S,14.36,5.17
Above Grade Walls: Wall1,,2.75,0.35
Ceilings: Floor2,,1.61,1.7
Floors: Floor1,,2.3,0.61
Infiltration,,,,40,20
Ventilation,,,,0,0

Report: MyBuilding: Loads,Area (ft^2),Length (ft),Wall Area Ratio,Heating (Btuh),Cooling Sensible (Btuh),Cooling Latent (Btuh)
Windows: Window1,108.0,,,2252,995
Windows: Window2,72.0,,,1502,2201
Windows: Window3,108.0,,,2252,1640
Windows: Window4,72.0,,,1502,2201
Doors: Door1,40.0,,,575,207
Above Grade Walls: Wall1,800.0,,,2198,281
Ceilings: Floor2,1350.0,,,2171,2293
Floors: Floor1,1350.0,,,3105,823
Infiltration,,,1.0,2310,311,-331
Internal Gains,,,,,3320,800
Ducts,,,,2017,0,0
Ventilation,,,,0,0,0
Piping,,,,0
Blower Heat,,,,,0
AED Excursion,,,,,0
Total,,,,19885,14272,469

Report: MyBuilding: AED Curve,Hr 8 (Btuh),Hr 9 (Btuh),Hr 10 (Btuh),Hr 11 (Btuh),Hr 12 (Btuh),Hr 13 (Btuh),Hr 14 (Btuh),Hr 15 (Btuh),Hr 16 (Btuh),Hr 17 (Btuh),Hr 18 (Btuh),Hr 19 (Btuh)
MyBuilding,7096,8426,9468,9836,9977,10708,11276,11195,10565,9739,7873,3306

Report: MyBuilding: Summary,Orientation,Heating HTM,Cooling HTM,Heating CFM,Cooling CFM
Windows: Window1,N,20.86,9.21
Windows: Window2,E,20.86,30.57
Windows: Window3,S,20.86,15.19
Windows: Window4,W,20.86,30.57
Doors: Door1,S,14.36,5.17
Above Grade Walls: Wall1,,2.75,0.35
Ceilings: Floor2,,1.61,1.7
Floors: Floor1,,0.72,0.19
Infiltration,,,,40,20
Ventilation,,,,0,0

Report: MyBuilding: Loads,Area (ft^2),Length (ft),Wall Area Ratio,Heating (Btuh),Cooling Sensible (Btuh),Cooling Latent (Btuh)
Windows: Window1,108.0,,,2252,995
Windows: Window2,72.0,,,1502,2201
Windows: Window3,108.0,,,2252,1640
Windows: Window4,72.0,,,1502,2201
Doors: Door1,40.0,,,575,207
Above Grade Walls: Wall1,800.0,,,2198,281
Ceilings: Floor2,1350.0,,,2171,2293
Floors: Floor1,1350.0,,,975,259
Infiltration,,,1.0,2310,311,-331
Internal Gains,,,,,3320,800
Ducts,,,,1984,0,0
Ventilation,,,,0,0,0
Piping,,,,0
Blower Heat,,,,,0
AED Excursion,,,,,0
Total,,,,17722,13708,469

Report: MyBuilding: AED Curve,Hr 8 (Btuh),Hr 9 (Btuh),Hr 10 (Btuh),Hr 11 (Btuh),Hr 12 (Btuh),Hr 13 (Btuh),Hr 14 (Btuh),Hr 15 (Btuh),Hr 16 (Btuh),Hr 17 (Btuh),Hr 18 (Btuh),Hr 19 (Btuh)
MyBuilding,7096,8426,9468,9836,9977,10708,11276,11195,10565,9739,7873,3306

Report: MyBuilding: Summary,Orientation,Heating HTM,Cooling HTM,Heating CFM,Cooling CFM
Windows: Window1,N,20.86,9.21
Windows: Window2,E,20.86,30.57
Windows: Window3,S,20.86,15.19
Windows: Window4,W,20.86,30.57
Doors: Door1,S,14.36,5.17
Above Grade Walls: Wall1,,2.75,0.35
Ceilings: Floor2,,1.61,1.7
Floors: Floor1,,1.33,0.35
Infiltration,,,,40,20
Ventilation,,,,0,0

Report: MyBuilding: Loads,Area (ft^2),Length (ft),Wall Area Ratio,Heating (Btuh),Cooling Sensible (Btuh),Cooling Latent (Btuh)
Windows: Window1,108.0,,,2252,995
Windows: Window2,72.0,,,1502,2201
Windows: Window3,108.0,,,2252,1640
Windows: Window4,72.0,,,1502,2201
Doors: Door1,40.0,,,575,207
Above Grade Walls: Wall1,800.0,,,2198,281
Ceilings: Floor2,1350.0,,,2171,2293
Floors: Floor1,1350.0,,,1797,477
Infiltration,,,1.0,2310,311,-331
Internal Gains,,,,,3320,800
Ducts,,,,1998,0,0
Ventilation,,,,0,0,0
Piping,,,,0
Blower Heat,,,,,0
AED Excursion,,,,,0
Total,,,,18557,13926,469

Report: MyBuilding: AED Curve,Hr 8 (Btuh),Hr 9 (Btuh),Hr 10 (Btuh),Hr 11 (Btuh),Hr 12 (Btuh),Hr 13 (Btuh),Hr 14 (Btuh),Hr 15 (Btuh),Hr 16 (Btuh),Hr 17 (Btuh),Hr 18 (Btuh),Hr 19 (Btuh)
MyBuilding,7096,8426,9468,9836,9977,10708,11276,11195,10565,9739,7873,3306

Report: MyBuilding: Summary,Orientation,Heating HTM,Cooling HTM,Heating CFM,Cooling CFM
Windows: Window1,N,20.86,9.21
Windows: Window2,E,20.86,30.57
Windows: Window3,S,20.86,15.19
Windows: Window4,W,20.86,30.57
Doors: Door1,S,14.36,5.17
Above Grade Walls: Wall1,,2.75,0.35
Ceilings: Floor2,,1.61,1.7
Floors: Floor1,,0.38,0.1
Infiltration,,,,40,20
Ventilation,,,,0,0

Report: MyBuilding: Loads,Area (ft^2),Length (ft),Wall Area Ratio,Heating (Btuh),Cooling Sensible (Btuh),Cooling Latent (Btuh)
Windows: Window1,108.0,,,2252,995
Windows: Window2,72.0,,,1502,2201
Windows: Window3,108.0,,,2252,1640
Windows: Window4,72.0,,,1502,2201
Doors: Door1,40.0,,,575,207
Above Grade Walls: Wall1,800.0,,,2198,281
Ceilings: Floor2,1350.0,,,2171,2293
Floors: Floor1,1350.0,,,509,135
Infiltration,,,1.0,2310,311,-331
Internal Gains,,,,,3320,800
Ducts,,,,1976,0,0
Ventilation,,,,0,0,0
Piping,,,,0
Blower Heat,,,,,0
AED Excursion,,,,,0
Total,,,,17248,13584,469

Report: MyBuilding: AED Curve,Hr 8 (Btuh),Hr 9 (Btuh),Hr 10 (Btuh),Hr 11 (Btuh),Hr 12 (Btuh),Hr 13 (Btuh),Hr 14 (Btuh),Hr 15 (Btuh),Hr 16 (Btuh),Hr 17 (Btuh),Hr 18 (Btuh),Hr 19 (Btuh)
MyBuilding,7096,8426,9468,9836,9977,10708,11276,11195,10565,9739,7873,3306
