{
  "run_directory": "run",
  "measure_paths": [
    ".."
  ],
  "steps": [
    {
      "arguments": {
        "air_leakage_house_pressure": 50,
        "air_leakage_units": "ACH",
        "air_leakage_value": 3,
        "ceiling_assembly_r": 39.3,
        "cooling_system_cooling_capacity": "24000.0",
        "cooling_system_cooling_efficiency": 13.0,
        "cooling_system_cooling_efficiency_type": "SEER",
        "cooling_system_type": "central air conditioner",
        "door_area": 40.0,
        "door_rvalue": 4.4,
        "ducts_leakage_units": "CFM25",
        "ducts_return_insulation_r": 0.0,
        "ducts_return_leakage_to_outside_value": 25.0,
        "ducts_supply_insulation_r": 4.0,
        "ducts_supply_leakage_to_outside_value": 75.0,
        "foundation_wall_insulation_r": 8.9,
        "geometry_attic_type": "UnventedAttic",
        "geometry_average_ceiling_height": 8.0,
        "geometry_eaves_depth": 0,
        "geometry_foundation_height": 8.0,
        "geometry_foundation_height_above_grade": 1.0,
        "geometry_foundation_type": "ConditionedBasement",
        "geometry_garage_width": 0.0,
        "geometry_num_floors_above_grade": 1,
        "geometry_rim_joist_height": 9.25,
        "geometry_roof_pitch": "6:12",
        "geometry_roof_type": "gable",
        "geometry_unit_aspect_ratio": 1.5,
        "geometry_unit_cfa": 2700.0,
        "geometry_unit_num_bedrooms": 3,
        "geometry_unit_orientation": 180.0,
        "geometry_unit_type": "single-family detached",
        "heating_system_fuel": "natural gas",
        "heating_system_heating_capacity": "36000.0",
        "heating_system_heating_efficiency": 0.92,
        "heating_system_type": "Furnace",
        "hpxml_path": "../workflow/built.xml",
        "hvac_control_cooling_weekday_setpoint": "78",
        "hvac_control_cooling_weekend_setpoint": "78",
        "hvac_control_heating_weekday_setpoint": "68",
        "hvac_control_heating_weekend_setpoint": "68",
        "rim_joist_assembly_r": 23.0,
        "roof_assembly_r": 2.3,
        "wall_assembly_r": 23,
        "water_heater_efficiency": 0.95,
        "water_heater_efficiency_type": "EnergyFactor",
        "water_heater_fuel_type": "electricity",
        "water_heater_tank_volume": 40,
        "water_heater_type": "storage water heater",
        "weather_station_epw_filepath": "USA_CO_Denver.Intl.AP.725650_TMY3.epw",
        "window_back_area": 108.0,
        "window_front_area": 108.0,
        "window_left_area": 72.0,
        "window_right_area": 72.0,
        "window_shgc": 0.45,
        "window_ufactor": 0.33
      },
      "measure_dir_name": "BuildResidentialHPXML"
    },
    {
      "arguments": {
        "hpxml_path": "../workflow/built.xml",
        "schedules_type": "stochastic",
        "output_csv_path": "../stochastic.csv",
        "hpxml_output_path": "../workflow/built-stochastic-schedules.xml"
      },
      "measure_dir_name": "BuildResidentialScheduleFile"
    },
    {
      "arguments": {
        "hpxml_path": "../workflow/built-stochastic-schedules.xml",
        "output_dir": "../workflow/run",
        "debug": false,
        "add_component_loads": false,
        "skip_validation": false
      },
      "measure_dir_name": "HPXMLtoOpenStudio"
    },
    {
      "arguments": {
        "output_format": "csv",
        "timeseries_frequency": "none",
        "include_timeseries_fuel_consumptions": false,
        "include_timeseries_end_use_consumptions": false,
        "include_timeseries_hot_water_uses": false,
        "include_timeseries_total_loads": false,
        "include_timeseries_component_loads": false,
        "include_timeseries_zone_temperatures": false,
        "include_timeseries_airflows": false,
        "include_timeseries_weather": false
      },
      "measure_dir_name": "ReportSimulationOutput"
    },
    {
      "arguments": {
        "output_format": "csv"
      },
      "measure_dir_name": "ReportHPXMLOutput"
    }
  ],
  "run_options": {
    "fast": true,
    "skip_expand_objects": true,
    "skip_energyplus_preprocess": true
  }
}