HPXML,heating_load_total [Btuh],heating_load_ducts [Btuh],heating_load_windows [Btuh],heating_load_skylights [Btuh],heating_load_doors [Btuh],heating_load_walls [Btuh],heating_load_roofs [Btuh],heating_load_floors [Btuh],heating_load_slabs [Btuh],heating_load_ceilings [Btuh],heating_load_infilvent [Btuh],cooling_load_sens_total [Btuh],cooling_load_sens_ducts [Btuh],cooling_load_sens_windows [Btuh],cooling_load_sens_skylights [Btuh],cooling_load_sens_doors [Btuh],cooling_load_sens_walls [Btuh],cooling_load_sens_roofs [Btuh],cooling_load_sens_floors [Btuh],cooling_load_sens_slabs [Btuh],cooling_load_sens_ceilings [Btuh],cooling_load_sens_infilvent [Btuh],cooling_load_sens_intgains [Btuh],cooling_load_lat_total [Btuh],cooling_load_lat_ducts [Btuh],cooling_load_lat_infilvent [Btuh],cooling_load_lat_intgains [Btuh],heating_capacity [Btuh],heating_backup_capacity [Btuh],heating_airflow [cfm],cooling_capacity [Btuh],cooling_airflow [cfm]
base-appliances-coal.xml,32781.0,8610.0,7508.0,0.0,1149.0,6300.0,0.0,0.0,2446.0,2171.0,4597.0,18163.0,5219.0,7127.0,0.0,414.0,254.0,0.0,0.0,0.0,2010.0,619.0,2520.0,0.0,0.0,0.0,0.0,64000.0,0.0,1413.0,48000.0,1996.0
base-appliances-dehumidifier-50percent.xml,20704.0,1388.0,5241.0,0.0,802.0,1458.0,0.0,0.0,8539.0,1516.0,1760.0,14955.0,162.0,7662.0,0.0,626.0,605.0,0.0,0.0,0.0,2811.0,568.0,2520.0,1416.0,325.0,291.0,800.0,64000.0,0.0,1184.0,48000.0,1996.0
base-appliances-dehumidifier-ief-portable.xml,20704.0,1388.0,5241.0,0.0,802.0,1458.0,0.0,0.0,8539.0,1516.0,1760.0,14955.0,162.0,7662.0,0.0,626.0,605.0,0.0,0.0,0.0,2811.0,568.0,2520.0,1416.0,325.0,291.0,800.0,64000.0,0.0,1184.0,48000.0,1996.0
base-appliances-dehumidifier-ief-whole-home.xml,20704.0,1388.0,5241.0,0.0,802.0,1458.0,0.0,0.0,8539.0,1516.0,1760.0,14955.0,162.0,7662.0,0.0,626.0,605.0,0.0,0.0,0.0,2811.0,568.0,2520.0,1416.0,325.0,291.0,800.0,64000.0,0.0,1184.0,48000.0,1996.0
base-appliances-dehumidifier-multiple.xml,20704.0,1388.0,5241.0,0.0,802.0,1458.0,0.0,0.0,8539.0,1516.0,1760.0,14955.0,162.0,7662.0,0.0,626.0,605.0,0.0,0.0,0.0,2811.0,568.0,2520.0,1416.0,325.0,291.0,800.0,64000.0,0.0,1184.0,48000.0,1996.0
base-appliances-dehumidifier.xml,20704.0,1388.0,5241.0,0.0,802.0,1458.0,0.0,0.0,8539.0,1516.0,1760.0,14955.0,162.0,7662.0,0.0,626.0,605.0,0.0,0.0,0.0,2811.0,568.0,2520.0,1416.0,325.0,291.0,800.0,64000.0,0.0,1184.0,48000.0,1996.0
base-appliances-gas.xml,32781.0,8610.0,7508.0,0.0,1149.0,6300.0,0.0,0.0,2446.0,2171.0,4597.0,18163.0,5219.0,7127.0,0.0,414.0,254.0,0.0,0.0,0.0,2010.0,619.0,2520.0,0.0,0.0,0.0,0.0,64000.0,0.0,1413.0,48000.0,1996.0
base-appliances-modified.xml,32781.0,8610.0,7508.0,0.0,1149.0,6300.0,0.0,0.0,2446.0,2171.0,4597.0,18163.0,5219.0,7127.0,0.0,414.0,254.0,0.0,0.0,0.0,2010.0,619.0,2520.0,0.0,0.0,0.0,0.0,64000.0,0.0,1413.0,48000.0,1996.0
base-appliances-none.xml,32781.0,8610.0,7508.0,0.0,1149.0,6300.0,0.0,0.0,2446.0,2171.0,4597.0,18163.0,5219.0,7127.0,0.0,414.0,254.0,0.0,0.0,0.0,2010.0,619.0,2520.0,0.0,0.0,0.0,0.0,64000.0,0.0,1413.0,48000.0,1996.0
base-appliances-oil.xml,32781.0,8610.0,7508.0,0.0,1149.0,6300.0,0.0,0.0,2446.0,2171.0,4597.0,18163.0,5219.0,7127.0,0.0,414.0,254.0,0.0,0.0,0.0,2010.0,619.0,2520.0,0.0,0.0,0.0,0.0,64000.0,0.0,1413.0,48000.0,1996.0
base-appliances-propane.xml,32781.0,8610.0,7508.0,0.0,1149.0,6300.0,0.0,0.0,2446.0,2171.0,4597.0,18163.0,5219.0,7127.0,0.0,414.0,254.0,0.0,0.0,0.0,2010.0,619.0,2520.0,0.0,0.0,0.0,0.0,64000.0,0.0,1413.0,48000.0,1996.0
base-appliances-wood.xml,32781.0,8610.0,7508.0,0.0,1149.0,6300.0,0.0,0.0,2446.0,2171.0,4597.0,18163.0,5219.0,7127.0,0.0,414.0,254.0,0.0,0.0,0.0,2010.0,619.0,2520.0,0.0,0.0,0.0,0.0,64000.0,0.0,1413.0,48000.0,1996.0
base-atticroof-cathedral.xml,30533.0,0.0,9510.0,0.0,1149.0,6833.0,3699.0,0.0,2446.0,0.0,6896.0,15369.0,0.0,10222.0,0.0,414.0,310.0,975.0,0.0,0.0,0.0,929.0,2520.0,0.0,0.0,0.0,0.0,64000.0,0.0,1413.0,48000.0,1996.0
base-atticroof-conditioned.xml,31371.0,151.0,10436.0,0.0,1149.0,7441.0,2464.0,0.0,2446.0,724.0,6561.0,18935.0,0.0,12709.0,0.0,414.0,1086.0,650.0,0.0,0.0,670.0,886.0,2520.0,0.0,0.0,0.0,0.0,64000.0,0.0,1413.0,48000.0,1996.0
base-atticroof-flat.xml,25307.0,0.0,7508.0,0.0,1149.0,6300.0,3307.0,0.0,2446.0,0.0,4597.0,11805.0,0.0,7127.0,0.0,414.0,254.0,872.0,0.0,0.0,0.0,619.0,2520.0,0.0,0.0,0.0,0.0,64000.0,0.0,1413.0,48000.0,1996.0
base-atticroof-radiant-barrier.xml,20704.0,1388.0,5241.0,0.0,802.0,1458.0,0.0,0.0,8539.0,1516.0,1760.0,14253.0,147.0,7662.0,0.0,626.0,605.0,0.0,0.0,0.0,2124.0,568.0,2520.0,1416.0,325.0,291.0,800.0,64000.0,0.0,1184.0,48000.0,1996.0
base-atticroof-unvented-insulated-roof.xml,31179.0,4845.0,7508.0,0.0,1149.0,6300.0,0.0,0.0,2446.0,4334.0,4597.0,18900.0,1666.0,7127.0,0.0,414.0,254.0,0.0,0.0,0.0,6300.0,619.0,2520.0,0.0,0.0,0.0,0.0,64000.0,0.0,1413.0,48000.0,1996.0
base-atticroof-vented.xml,32781.0,8610.0,7508.0,0.0,1149.0,6300.0,0.0,0.0,2446.0,2171.0,4597.0,15803.0,3607.0,7127.0,0.0,414.0,254.0,0.0,0.0,0.0,1263.0,619.0,2520.0,0.0,0.0,0.0,0.0,64000.0,0.0,1413.0,48000.0,1996.0
base-bldgtype-multifamily-adjacent-to-multifamily-buffer-space.xml,12343.0,5659.0,898.0,0.0,378.0,1950.0,0.0,963.0,0.0,963.0,1532.0,7441.0,2263.0,1224.0,0.0,142.0,280.0,0.0,403.0,0.0,403.0,206.0,2520.0,458.0,0.0,-342.0,800.0,64000.0,0.0,1413.0,48000.0,1996.0
base-bldgtype-multifamily-adjacent-to-multiple.xml,12319.0,5013.0,2565.0,0.0,296.0,1673.0,0.0,1239.0,0.0,0.0,1532.0,9381.0,1558.0,3497.0,0.0,142.0,277.0,0.0,1181.0,0.0,0.0,206.0,2520.0,458.0,0.0,-342.0,800.0,64000.0,0.0,1413.0,48000.0,1996.0
base-bldgtype-multifamily-adjacent-to-non-freezing-space.xml,14590.0,6779.0,898.0,0.0,424.0,2069.0,0.0,1444.0,0.0,1444.0,1532.0,9352.0,3229.0,1224.0,0.0,180.0,380.0,0.0,807.0,0.0,807.0,206.0,2520.0,458.0,0.0,-342.0,800.0,64000.0,0.0,1413.0,48000.0,1996.0
base-bldgtype-multifamily-adjacent-to-other-heated-space.xml,8329.0,3674.0,898.0,0.0,296.0,1736.0,0.0,96.0,0.0,96.0,1532.0,7441.0,2263.0,1224.0,0.0,142.0,280.0,0.0,403.0,0.0,403.0,206.0,2520.0,458.0,0.0,-342.0,800.0,64000.0,0.0,1413.0,48000.0,1996.0
base-bldgtype-multifamily-adjacent-to-other-housing-unit.xml,7883.0,3454.0,898.0,0.0,287.0,1712.0,0.0,0.0,0.0,0.0,1532.0,5544.0,1310.0,1224.0,0.0,103.0,180.0,0.0,0.0,0.0,0.0,206.0,2520.0,458.0,0.0,-342.0,800.0,64000.0,0.0,1413.0,48000.0,1996.0
base-bldgtype-multifamily-shared-boiler-chiller-baseboard.xml,5877.0,0.0,2565.0,0.0,287.0,1492.0,0.0,0.0,0.0,0.0,1532.0,6484.0,0.0,3497.0,0.0,103.0,157.0,0.0,0.0,0.0,0.0,206.0,2520.0,458.0,0.0,-342.0,800.0,5877.0,0.0,0.0,8343.0,347.0
base-bldgtype-multifamily-shared-boiler-chiller-fan-coil-ducted.xml,8638.0,2761.0,2565.0,0.0,287.0,1492.0,0.0,0.0,0.0,0.0,1532.0,7345.0,861.0,3497.0,0.0,103.0,157.0,0.0,0.0,0.0,0.0,206.0,2520.0,458.0,0.0,-342.0,800.0,8638.0,0.0,0.0,9378.0,390.0
base-bldgtype-multifamily-shared-boiler-chiller-fan-coil.xml,5877.0,0.0,2565.0,0.0,287.0,1492.0,0.0,0.0,0.0,0.0,1532.0,6484.0,0.0,3497.0,0.0,103.0,157.0,0.0,0.0,0.0,0.0,206.0,2520.0,458.0,0.0,-342.0,800.0,5877.0,0.0,0.0,8343.0,347.0
base-bldgtype-multifamily-shared-boiler-chiller-water-loop-heat-pump.xml,6762.0,885.0,2565.0,0.0,287.0,1492.0,0.0,0.0,0.0,0.0,1532.0,7345.0,861.0,3497.0,0.0,103.0,157.0,0.0,0.0,0.0,0.0,206.0,2520.0,458.0,0.0,-342.0,800.0,28541.0,0.0,757.0,9378.0,390.0
base-bldgtype-multifamily-shared-boiler-cooling-tower-water-loop-heat-pump.xml,6762.0,885.0,2565.0,0.0,287.0,1492.0,0.0,0.0,0.0,0.0,1532.0,7345.0,861.0,3497.0,0.0,103.0,157.0,0.0,0.0,0.0,0.0,206.0,2520.0,458.0,0.0,-342.0,800.0,28541.0,0.0,757.0,9378.0,390.0
base-bldgtype-multifamily-shared-boiler-only-baseboard.xml,5877.0,0.0,2565.0,0.0,287.0,1492.0,0.0,0.0,0.0,0.0,1532.0,6484.0,0.0,3497.0,0.0,103.0,157.0,0.0,0.0,0.0,0.0,206.0,2520.0,458.0,0.0,-342.0,800.0,5877.0,0.0,0.0,0.0,0.0
base-bldgtype-multifamily-shared-boiler-only-fan-coil-ducted.xml,8638.0,2761.0,2565.0,0.0,287.0,1492.0,0.0,0.0,0.0,0.0,1532.0,6484.0,0.0,3497.0,0.0,103.0,157.0,0.0,0.0,0.0,0.0,206.0,2520.0,458.0,0.0,-342.0,800.0,8638.0,0.0,0.0,0.0,0.0
base-bldgtype-multifamily-shared-boiler-only-fan-coil-eae.xml,5877.0,0.0,2565.0,0.0,287.0,1492.0,0.0,0.0,0.0,0.0,1532.0,6484.0,0.0,3497.0,0.0,103.0,157.0,0.0,0.0,0.0,0.0,206.0,2520.0,458.0,0.0,-342.0,800.0,5877.0,0.0,0.0,0.0,0.0
base-bldgtype-multifamily-shared-boiler-only-fan-coil.xml,5877.0,0.0,2565.0,0.0,287.0,1492.0,0.0,0.0,0.0,0.0,1532.0,6484.0,0.0,3497.0,0.0,103.0,157.0,0.0,0.0,0.0,0.0,206.0,2520.0,458.0,0.0,-342.0,800.0,5877.0,0.0,0.0,0.0,0.0
base-bldgtype-multifamily-shared-boiler-only-water-loop-heat-pump.xml,6762.0,885.0,2565.0,0.0,287.0,1492.0,0.0,0.0,0.0,0.0,1532.0,6484.0,0.0,3497.0,0.0,103.0,157.0,0.0,0.0,0.0,0.0,206.0,2520.0,458.0,0.0,-342.0,800.0,28541.0,0.0,757.0,0.0,0.0
base-bldgtype-multifamily-shared-chiller-only-baseboard.xml,5877.0,0.0,2565.0,0.0,287.0,1492.0,0.0,0.0,0.0,0.0,1532.0,6484.0,0.0,3497.0,0.0,103.0,157.0,0.0,0.0,0.0,0.0,206.0,2520.0,458.0,0.0,-342.0,800.0,0.0,0.0,0.0,8343.0,347.0
base-bldgtype-multifamily-shared-chiller-only-fan-coil-ducted.xml,5877.0,0.0,2565.0,0.0,287.0,1492.0,0.0,0.0,0.0,0.0,1532.0,7345.0,861.0,3497.0,0.0,103.0,157.0,0.0,0.0,0.0,0.0,206.0,2520.0,458.0,0.0,-342.0,800.0,0.0,0.0,0.0,9378.0,390.0
base-bldgtype-multifamily-shared-chiller-only-fan-coil.xml,5877.0,0.0,2565.0,0.0,287.0,1492.0,0.0,0.0,0.0,0.0,1532.0,6484.0,0.0,3497.0,0.0,103.0,157.0,0.0,0.0,0.0,0.0,206.0,2520.0,458.0,0.0,-342.0,800.0,0.0,0.0,0.0,8343.0,347.0
base-bldgtype-multifamily-shared-chiller-only-water-loop-heat-pump.xml,5877.0,0.0,2565.0,0.0,287.0,1492.0,0.0,0.0,0.0,0.0,1532.0,7345.0,861.0,3497.0,0.0,103.0,157.0,0.0,0.0,0.0,0.0,206.0,2520.0,458.0,0.0,-342.0,800.0,0.0,0.0,0.0,9378.0,390.0
base-bldgtype-multifamily-shared-cooling-tower-only-water-loop-heat-pump.xml,5877.0,0.0,2565.0,0.0,287.0,1492.0,0.0,0.0,0.0,0.0,1532.0,7345.0,861.0,3497.0,0.0,103.0,157.0,0.0,0.0,0.0,0.0,206.0,2520.0,458.0,0.0,-342.0,800.0,0.0,0.0,0.0,9378.0,390.0
base-bldgtype-multifamily-shared-generator.xml,5877.0,0.0,2565.0,0.0,287.0,1492.0,0.0,0.0,0.0,0.0,1532.0,6484.0,0.0,3497.0,0.0,103.0,157.0,0.0,0.0,0.0,0.0,206.0,2520.0,458.0,0.0,-342.0,800.0,64000.0,0.0,1413.0,48000.0,1996.0
base-bldgtype-multifamily-shared-ground-loop-ground-to-air-heat-pump.xml,5877.0,0.0,2565.0,0.0,287.0,1492.0,0.0,0.0,0.0,0.0,1532.0,6484.0,0.0,3497.0,0.0,103.0,157.0,0.0,0.0,0.0,0.0,206.0,2520.0,458.0,0.0,-342.0,800.0,42000.0,34121.0,1325.0,48000.0,1059.0
base-bldgtype-multifamily-shared-laundry-room.xml,5877.0,0.0,2565.0,0.0,287.0,1492.0,0.0,0.0,0.0,0.0,1532.0,6484.0,0.0,3497.0,0.0,103.0,157.0,0.0,0.0,0.0,0.0,206.0,2520.0,458.0,0.0,-342.0,800.0,64000.0,0.0,1413.0,48000.0,1996.0
base-bldgtype-multifamily-shared-mechvent-multiple.xml,8863.0,0.0,2565.0,0.0,287.0,1492.0,0.0,0.0,0.0,0.0,4518.0,7405.0,0.0,3497.0,0.0,103.0,157.0,0.0,0.0,0.0,0.0,1127.0,2520.0,0.0,0.0,0.0,0.0,64000.0,0.0,1414.0,48000.0,1996.0
base-bldgtype-multifamily-shared-mechvent-preconditioning.xml,6173.0,0.0,2565.0,0.0,287.0,1492.0,0.0,0.0,0.0,0.0,1828.0,6517.0,0.0,3497.0,0.0,103.0,157.0,0.0,0.0,0.0,0.0,239.0,2520.0,0.0,0.0,0.0,0.0,64000.0,0.0,1413.0,48000.0,1996.0
base-bldgtype-multifamily-shared-mechvent.xml,7776.0,0.0,2565.0,0.0,287.0,1492.0,0.0,0.0,0.0,0.0,3431.0,7003.0,0.0,3497.0,0.0,103.0,157.0,0.0,0.0,0.0,0.0,725.0,2520.0,0.0,0.0,0.0,0.0,64000.0,0.0,1413.0,48000.0,1996.0
base-bldgtype-multifamily-shared-pv.xml,5877.0,0.0,2565.0,0.0,287.0,1492.0,0.0,0.0,0.0,0.0,1532.0,6484.0,0.0,3497.0,0.0,103.0,157.0,0.0,0.0,0.0,0.0,206.0,2520.0,458.0,0.0,-342.0,800.0,64000.0,0.0,1413.0,48000.0,1996.0
base-bldgtype-multifamily-shared-water-heater-recirc.xml,5877.0,0.0,2565.0,0.0,287.0,1492.0,0.0,0.0,0.0,0.0,1532.0,6484.0,0.0,3497.0,0.0,103.0,157.0,0.0,0.0,0.0,0.0,206.0,2520.0,458.0,0.0,-342.0,800.0,64000.0,0.0,1413.0,48000.0,1996.0
base-bldgtype-multifamily-shared-water-heater.xml,5877.0,0.0,2565.0,0.0,287.0,1492.0,0.0,0.0,0.0,0.0,1532.0,6484.0,0.0,3497.0,0.0,103.0,157.0,0.0,0.0,0.0,0.0,206.0,2520.0,458.0,0.0,-342.0,800.0,64000.0,0.0,1413.0,48000.0,1996.0
base-bldgtype-multifamily.xml,5877.0,0.0,2565.0,0.0,287.0,1492.0,0.0,0.0,0.0,0.0,1532.0,6484.0,0.0,3497.0,0.0,103.0,157.0,0.0,0.0,0.0,0.0,206.0,2520.0,458.0,0.0,-342.0,800.0,64000.0,0.0,1413.0,48000.0,1996.0
base-bldgtype-single-family-attached.xml,22206.0,8185.0,2582.0,0.0,1149.0,3869.0,0.0,0.0,1910.0,1447.0,3065.0,13452.0,5091.0,3502.0,0.0,414.0,173.0,0.0,0.0,0.0,1340.0,413.0,2520.0,117.0,0.0,-683.0,800.0,64000.0,0.0,1413.0,48000.0,1996.0
base-dhw-combi-tankless-outside.xml,24171.0,0.0,7508.0,0.0,1149.0,6300.0,0.0,0.0,2446.0,2171.0,4597.0,12944.0,0.0,7127.0,0.0,414.0,254.0,0.0,0.0,0.0,2010.0,619.0,2520.0,0.0,0.0,0.0,0.0,64000.0,0.0,0.0,0.0,0.0
base-dhw-combi-tankless.xml,24171.0,0.0,7508.0,0.0,1149.0,6300.0,0.0,0.0,2446.0,2171.0,4597.0,12944.0,0.0,7127.0,0.0,414.0,254.0,0.0,0.0,0.0,2010.0,619.0,2520.0,0.0,0.0,0.0,0.0,64000.0,0.0,0.0,0.0,0.0
base-dhw-desuperheater-2-speed.xml,24171.0,0.0,7508.0,0.0,1149.0,6300.0,0.0,0.0,2446.0,2171.0,4597.0,18163.0,5219.0,7127.0,0.0,414.0,254.0,0.0,0.0,0.0,2010.0,619.0,2520.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,48000.0,1996.0
base-dhw-desuperheater-gshp.xml,31690.0,7519.0,7508.0,0.0,1149.0,6300.0,0.0,0.0,2446.0,2171.0,4597.0,18163.0,5219.0,7127.0,0.0,414.0,254.0,0.0,0.0,0.0,2010.0,619.0,2520.0,0.0,0.0,0.0,0.0,42000.0,34121.0,1325.0,48000.0,2394.0
base-dhw-desuperheater-hpwh.xml,32781.0,8610.0,7508.0,0.0,1149.0,6300.0,0.0,0.0,2446.0,2171.0,4597.0,18163.0,5219.0,7127.0,0.0,414.0,254.0,0.0,0.0,0.0,2010.0,619.0,2520.0,0.0,0.0,0.0,0.0,64000.0,0.0,1413.0,48000.0,1996.0
base-dhw-desuperheater-tankless.xml,24171.0,0.0,7508.0,0.0,1149.0,6300.0,0.0,0.0,2446.0,2171.0,4597.0,18163.0,5219.0,7127.0,0.0,414.0,254.0,0.0,0.0,0.0,2010.0,619.0,2520.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,48000.0,1996.0
base-dhw-desuperheater-var-speed.xml,24171.0,0.0,7508.0,0.0,1149.0,6300.0,0.0,0.0,2446.0,2171.0,4597.0,18163.0,5219.0,7127.0,0.0,414.0,254.0,0.0,0.0,0.0,2010.0,619.0,2520.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,48000.0,1996.0
base-dhw-desuperheater.xml,24171.0,0.0,7508.0,0.0,1149.0,6300.0,0.0,0.0,2446.0,2171.0,4597.0,18163.0,5219.0,7127.0,0.0,414.0,254.0,0.0,0.0,0.0,2010.0,619.0,2520.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,48000.0,1996.0
base-dhw-dwhr.xml,32781.0,8610.0,7508.0,0.0,1149.0,6300.0,0.0,0.0,2446.0,2171.0,4597.0,18163.0,5219.0,7127.0,0.0,414.0,254.0,0.0,0.0,0.0,2010.0,619.0,2520.0,0.0,0.0,0.0,0.0,64000.0,0.0,1413.0,48000.0,1996.0
base-dhw-indirect-dse.xml,24171.0,0.0,7508.0,0.0,1149.0,6300.0,0.0,0.0,2446.0,2171.0,4597.0,12944.0,0.0,7127.0,0.0,414.0,254.0,0.0,0.0,0.0,2010.0,619.0,2520.0,0.0,0.0,0.0,0.0,64000.0,0.0,0.0,0.0,0.0
base-dhw-indirect-outside.xml,24171.0,0.0,7508.0,0.0,1149.0,6300.0,0.0,0.0,2446.0,2171.0,4597.0,12944.0,0.0,7127.0,0.0,414.0,254.0,0.0,0.0,0.0,2010.0,619.0,2520.0,0.0,0.0,0.0,0.0,64000.0,0.0,0.0,0.0,0.0
base-dhw-indirect-standbyloss.xml,24171.0,0.0,7508.0,0.0,1149.0,6300.0,0.0,0.0,2446.0,2171.0,4597.0,12944.0,0.0,7127.0,0.0,414.0,254.0,0.0,0.0,0.0,2010.0,619.0,2520.0,0.0,0.0,0.0,0.0,64000.0,0.0,0.0,0.0,0.0
base-dhw-indirect-with-solar-fraction.xml,24171.0,0.0,7508.0,0.0,1149.0,6300.0,0.0,0.0,2446.0,2171.0,4597.0,12944.0,0.0,7127.0,0.0,414.0,254.0,0.0,0.0,0.0,2010.0,619.0,2520.0,0.0,0.0,0.0,0.0,64000.0,0.0,0.0,0.0,0.0
base-dhw-indirect.xml,24171.0,0.0,7508.0,0.0,1149.0,6300.0,0.0,0.0,2446.0,2171.0,4597.0,12944.0,0.0,7127.0,0.0,414.0,254.0,0.0,0.0,0.0,2010.0,619.0,2520.0,0.0,0.0,0.0,0.0,64000.0,0.0,0.0,0.0,0.0
base-dhw-jacket-electric.xml,32781.0,8610.0,7508.0,0.0,1149.0,6300.0,0.0,0.0,2446.0,2171.0,4597.0,18163.0,5219.0,7127.0,0.0,414.0,254.0,0.0,0.0,0.0,2010.0,619.0,2520.0,0.0,0.0,0.0,0.0,64000.0,0.0,1413.0,48000.0,1996.0
base-dhw-jacket-gas.xml,32781.0,8610.0,7508.0,0.0,1149.0,6300.0,0.0,0.0,2446.0,2171.0,4597.0,18163.0,5219.0,7127.0,0.0,414.0,254.0,0.0,0.0,0.0,2010.0,619.0,2520.0,0.0,0.0,0.0,0.0,64000.0,0.0,1413.0,48000.0,1996.0
base-dhw-jacket-hpwh.xml,32781.0,8610.0,7508.0,0.0,1149.0,6300.0,0.0,0.0,2446.0,2171.0,4597.0,18163.0,5219.0,7127.0,0.0,414.0,254.0,0.0,0.0,0.0,2010.0,619.0,2520.0,0.0,0.0,0.0,0.0,64000.0,0.0,1413.0,48000.0,1996.0
base-dhw-jacket-indirect.xml,24171.0,0.0,7508.0,0.0,1149.0,6300.0,0.0,0.0,2446.0,2171.0,4597.0,12944.0,0.0,7127.0,0.0,414.0,254.0,0.0,0.0,0.0,2010.0,619.0,2520.0,0.0,0.0,0.0,0.0,64000.0,0.0,0.0,0.0,0.0
base-dhw-low-flow-fixtures.xml,32781.0,8610.0,7508.0,0.0,1149.0,6300.0,0.0,0.0,2446.0,2171.0,4597.0,18163.0,5219.0,7127.0,0.0,414.0,254.0,0.0,0.0,0.0,2010.0,619.0,2520.0,0.0,0.0,0.0,0.0,64000.0,0.0,1413.0,48000.0,1996.0
base-dhw-multiple.xml,24171.0,0.0,7508.0,0.0,1149.0,6300.0,0.0,0.0,2446.0,2171.0,4597.0,12944.0,0.0,7127.0,0.0,414.0,254.0,0.0,0.0,0.0,2010.0,619.0,2520.0,0.0,0.0,0.0,0.0,64000.0,0.0,0.0,0.0,0.0
base-dhw-none.xml,32781.0,8610.0,7508.0,0.0,1149.0,6300.0,0.0,0.0,2446.0,2171.0,4597.0,18163.0,5219.0,7127.0,0.0,414.0,254.0,0.0,0.0,0.0,2010.0,619.0,2520.0,0.0,0.0,0.0,0.0,64000.0,0.0,1413.0,48000.0,1996.0
base-dhw-recirc-demand.xml,32781.0,8610.0,7508.0,0.0,1149.0,6300.0,0.0,0.0,2446.0,2171.0,4597.0,18163.0,5219.0,7127.0,0.0,414.0,254.0,0.0,0.0,0.0,2010.0,619.0,2520.0,0.0,0.0,0.0,0.0,64000.0,0.0,1413.0,48000.0,1996.0
base-dhw-recirc-manual.xml,32781.0,8610.0,7508.0,0.0,1149.0,6300.0,0.0,0.0,2446.0,2171.0,4597.0,18163.0,5219.0,7127.0,0.0,414.0,254.0,0.0,0.0,0.0,2010.0,619.0,2520.0,0.0,0.0,0.0,0.0,64000.0,0.0,1413.0,48000.0,1996.0
base-dhw-recirc-nocontrol.xml,32781.0,8610.0,7508.0,0.0,1149.0,6300.0,0.0,0.0,2446.0,2171.0,4597.0,18163.0,5219.0,7127.0,0.0,414.0,254.0,0.0,0.0,0.0,2010.0,619.0,2520.0,0.0,0.0,0.0,0.0,64000.0,0.0,1413.0,48000.0,1996.0
base-dhw-recirc-temperature.xml,32781.0,8610.0,7508.0,0.0,1149.0,6300.0,0.0,0.0,2446.0,2171.0,4597.0,18163.0,5219.0,7127.0,0.0,414.0,254.0,0.0,0.0,0.0,2010.0,619.0,2520.0,0.0,0.0,0.0,0.0,64000.0,0.0,1413.0,48000.0,1996.0
base-dhw-recirc-timer.xml,32781.0,8610.0,7508.0,0.0,1149.0,6300.0,0.0,0.0,2446.0,2171.0,4597.0,18163.0,5219.0,7127.0,0.0,414.0,254.0,0.0,0.0,0.0,2010.0,619.0,2520.0,0.0,0.0,0.0,0.0,64000.0,0.0,1413.0,48000.0,1996.0
base-dhw-solar-direct-evacuated-tube.xml,32781.0,8610.0,7508.0,0.0,1149.0,6300.0,0.0,0.0,2446.0,2171.0,4597.0,18163.0,5219.0,7127.0,0.0,414.0,254.0,0.0,0.0,0.0,2010.0,619.0,2520.0,0.0,0.0,0.0,0.0,64000.0,0.0,1413.0,48000.0,1996.0
base-dhw-solar-direct-flat-plate.xml,32781.0,8610.0,7508.0,0.0,1149.0,6300.0,0.0,0.0,2446.0,2171.0,4597.0,18163.0,5219.0,7127.0,0.0,414.0,254.0,0.0,0.0,0.0,2010.0,619.0,2520.0,0.0,0.0,0.0,0.0,64000.0,0.0,1413.0,48000.0,1996.0
base-dhw-solar-direct-ics.xml,32781.0,8610.0,7508.0,0.0,1149.0,6300.0,0.0,0.0,2446.0,2171.0,4597.0,18163.0,5219.0,7127.0,0.0,414.0,254.0,0.0,0.0,0.0,2010.0,619.0,2520.0,0.0,0.0,0.0,0.0,64000.0,0.0,1413.0,48000.0,1996.0
base-dhw-solar-fraction.xml,32781.0,8610.0,7508.0,0.0,1149.0,6300.0,0.0,0.0,2446.0,2171.0,4597.0,18163.0,5219.0,7127.0,0.0,414.0,254.0,0.0,0.0,0.0,2010.0,619.0,2520.0,0.0,0.0,0.0,0.0,64000.0,0.0,1413.0,48000.0,1996.0
base-dhw-solar-indirect-flat-plate.xml,32781.0,8610.0,7508.0,0.0,1149.0,6300.0,0.0,0.0,2446.0,2171.0,4597.0,18163.0,5219.0,7127.0,0.0,414.0,254.0,0.0,0.0,0.0,2010.0,619.0,2520.0,0.0,0.0,0.0,0.0,64000.0,0.0,1413.0,48000.0,1996.0
base-dhw-solar-thermosyphon-flat-plate.xml,32781.0,8610.0,7508.0,0.0,1149.0,6300.0,0.0,0.0,2446.0,2171.0,4597.0,18163.0,5219.0,7127.0,0.0,414.0,254.0,0.0,0.0,0.0,2010.0,619.0,2520.0,0.0,0.0,0.0,0.0,64000.0,0.0,1413.0,48000.0,1996.0
base-dhw-tank-coal.xml,32781.0,8610.0,7508.0,0.0,1149.0,6300.0,0.0,0.0,2446.0,2171.0,4597.0,18163.0,5219.0,7127.0,0.0,414.0,254.0,0.0,0.0,0.0,2010.0,619.0,2520.0,0.0,0.0,0.0,0.0,64000.0,0.0,1413.0,48000.0,1996.0
base-dhw-tank-elec-uef.xml,32781.0,8610.0,7508.0,0.0,1149.0,6300.0,0.0,0.0,2446.0,2171.0,4597.0,18163.0,5219.0,7127.0,0.0,414.0,254.0,0.0,0.0,0.0,2010.0,619.0,2520.0,0.0,0.0,0.0,0.0,64000.0,0.0,1413.0,48000.0,1996.0
base-dhw-tank-gas-outside.xml,32781.0,8610.0,7508.0,0.0,1149.0,6300.0,0.0,0.0,2446.0,2171.0,4597.0,18163.0,5219.0,7127.0,0.0,414.0,254.0,0.0,0.0,0.0,2010.0,619.0,2520.0,0.0,0.0,0.0,0.0,64000.0,0.0,1413.0,48000.0,1996.0
base-dhw-tank-gas-uef.xml,32781.0,8610.0,7508.0,0.0,1149.0,6300.0,0.0,0.0,2446.0,2171.0,4597.0,18163.0,5219.0,7127.0,0.0,414.0,254.0,0.0,0.0,0.0,2010.0,619.0,2520.0,0.0,0.0,0.0,0.0,64000.0,0.0,1413.0,48000.0,1996.0
base-dhw-tank-gas.xml,32781.0,8610.0,7508.0,0.0,1149.0,6300.0,0.0,0.0,2446.0,2171.0,4597.0,18163.0,5219.0,7127.0,0.0,414.0,254.0,0.0,0.0,0.0,2010.0,619.0,2520.0,0.0,0.0,0.0,0.0,64000.0,0.0,1413.0,48000.0,1996.0
base-dhw-tank-heat-pump-outside.xml,32781.0,8610.0,7508.0,0.0,1149.0,6300.0,0.0,0.0,2446.0,2171.0,4597.0,18163.0,5219.0,7127.0,0.0,414.0,254.0,0.0,0.0,0.0,2010.0,619.0,2520.0,0.0,0.0,0.0,0.0,64000.0,0.0,1413.0,48000.0,1996.0
base-dhw-tank-heat-pump-uef.xml,32781.0,8610.0,7508.0,0.0,1149.0,6300.0,0.0,0.0,2446.0,2171.0,4597.0,18163.0,5219.0,7127.0,0.0,414.0,254.0,0.0,0.0,0.0,2010.0,619.0,2520.0,0.0,0.0,0.0,0.0,64000.0,0.0,1413.0,48000.0,1996.0
base-dhw-tank-heat-pump-with-solar-fraction.xml,32781.0,8610.0,7508.0,0.0,1149.0,6300.0,0.0,0.0,2446.0,2171.0,4597.0,18163.0,5219.0,7127.0,0.0,414.0,254.0,0.0,0.0,0.0,2010.0,619.0,2520.0,0.0,0.0,0.0,0.0,64000.0,0.0,1413.0,48000.0,1996.0
base-dhw-tank-heat-pump-with-solar.xml,32781.0,8610.0,7508.0,0.0,1149.0,6300.0,0.0,0.0,2446.0,2171.0,4597.0,18163.0,5219.0,7127.0,0.0,414.0,254.0,0.0,0.0,0.0,2010.0,619.0,2520.0,0.0,0.0,0.0,0.0,64000.0,0.0,1413.0,48000.0,1996.0
base-dhw-tank-heat-pump.xml,32781.0,8610.0,7508.0,0.0,1149.0,6300.0,0.0,0.0,2446.0,2171.0,4597.0,18163.0,5219.0,7127.0,0.0,414.0,254.0,0.0,0.0,0.0,2010.0,619.0,2520.0,0.0,0.0,0.0,0.0,64000.0,0.0,1413.0,48000.0,1996.0
base-dhw-tank-oil.xml,32781.0,8610.0,7508.0,0.0,1149.0,6300.0,0.0,0.0,2446.0,2171.0,4597.0,18163.0,5219.0,7127.0,0.0,414.0,254.0,0.0,0.0,0.0,2010.0,619.0,2520.0,0.0,0.0,0.0,0.0,64000.0,0.0,1413.0,48000.0,1996.0
base-dhw-tank-wood.xml,32781.0,8610.0,7508.0,0.0,1149.0,6300.0,0.0,0.0,2446.0,2171.0,4597.0,18163.0,5219.0,7127.0,0.0,414.0,254.0,0.0,0.0,0.0,2010.0,619.0,2520.0,0.0,0.0,0.0,0.0,64000.0,0.0,1413.0,48000.0,1996.0
base-dhw-tankless-electric-outside.xml,32781.0,8610.0,7508.0,0.0,1149.0,6300.0,0.0,0.0,2446.0,2171.0,4597.0,18163.0,5219.0,7127.0,0.0,414.0,254.0,0.0,0.0,0.0,2010.0,619.0,2520.0,0.0,0.0,0.0,0.0,64000.0,0.0,1413.0,48000.0,1996.0
base-dhw-tankless-electric-uef.xml,32781.0,8610.0,7508.0,0.0,1149.0,6300.0,0.0,0.0,2446.0,2171.0,4597.0,18163.0,5219.0,7127.0,0.0,414.0,254.0,0.0,0.0,0.0,2010.0,619.0,2520.0,0.0,0.0,0.0,0.0,64000.0,0.0,1413.0,48000.0,1996.0
base-dhw-tankless-electric.xml,32781.0,8610.0,7508.0,0.0,1149.0,6300.0,0.0,0.0,2446.0,2171.0,4597.0,18163.0,5219.0,7127.0,0.0,414.0,254.0,0.0,0.0,0.0,2010.0,619.0,2520.0,0.0,0.0,0.0,0.0,64000.0,0.0,1413.0,48000.0,1996.0
base-dhw-tankless-gas-uef.xml,32781.0,8610.0,7508.0,0.0,1149.0,6300.0,0.0,0.0,2446.0,2171.0,4597.0,18163.0,5219.0,7127.0,0.0,414.0,254.0,0.0,0.0,0.0,2010.0,619.0,2520.0,0.0,0.0,0.0,0.0,64000.0,0.0,1413.0,48000.0,1996.0
base-dhw-tankless-gas-with-solar-fraction.xml,32781.0,8610.0,7508.0,0.0,1149.0,6300.0,0.0,0.0,2446.0,2171.0,4597.0,18163.0,5219.0,7127.0,0.0,414.0,254.0,0.0,0.0,0.0,2010.0,619.0,2520.0,0.0,0.0,0.0,0.0,64000.0,0.0,1413.0,48000.0,1996.0
base-dhw-tankless-gas-with-solar.xml,32781.0,8610.0,7508.0,0.0,1149.0,6300.0,0.0,0.0,2446.0,2171.0,4597.0,18163.0,5219.0,7127.0,0.0,414.0,254.0,0.0,0.0,0.0,2010.0,619.0,2520.0,0.0,0.0,0.0,0.0,64000.0,0.0,1413.0,48000.0,1996.0
base-dhw-tankless-gas.xml,32781.0,8610.0,7508.0,0.0,1149.0,6300.0,0.0,0.0,2446.0,2171.0,4597.0,18163.0,5219.0,7127.0,0.0,414.0,254.0,0.0,0.0,0.0,2010.0,619.0,2520.0,0.0,0.0,0.0,0.0,64000.0,0.0,1413.0,48000.0,1996.0
base-dhw-tankless-propane.xml,32781.0,8610.0,7508.0,0.0,1149.0,6300.0,0.0,0.0,2446.0,2171.0,4597.0,18163.0,5219.0,7127.0,0.0,414.0,254.0,0.0,0.0,0.0,2010.0,619.0,2520.0,0.0,0.0,0.0,0.0,64000.0,0.0,1413.0,48000.0,1996.0
base-enclosure-2stories-garage.xml,43143.0,7638.0,15016.0,0.0,1149.0,7708.0,0.0,511.0,1797.0,2171.0,7152.0,25382.0,4352.0,14254.0,0.0,414.0,685.0,0.0,181.0,0.0,2010.0,966.0,2520.0,0.0,0.0,0.0,0.0,64000.0,0.0,1413.0,48000.0,1996.0
base-enclosure-2stories.xml,47522.0,8900.0,15016.0,0.0,1149.0,8927.0,0.0,0.0,2446.0,2171.0,8913.0,26262.0,5329.0,14254.0,0.0,414.0,530.0,0.0,0.0,0.0,2010.0,1204.0,2520.0,0.0,0.0,0.0,0.0,64000.0,0.0,1413.0,48000.0,1996.0
base-enclosure-beds-1.xml,32781.0,8610.0,7508.0,0.0,1149.0,6300.0,0.0,0.0,2446.0,2171.0,4597.0,17695.0,5211.0,7127.0,0.0,414.0,254.0,0.0,0.0,0.0,2010.0,619.0,2060.0,0.0,0.0,0.0,0.0,64000.0,0.0,1413.0,48000.0,1996.0
base-enclosure-beds-2.xml,32781.0,8610.0,7508.0,0.0,1149.0,6300.0,0.0,0.0,2446.0,2171.0,4597.0,17929.0,5215.0,7127.0,0.0,414.0,254.0,0.0,0.0,0.0,2010.0,619.0,2290.0,0.0,0.0,0.0,0.0,64000.0,0.0,1413.0,48000.0,1996.0
base-enclosure-beds-4.xml,32781.0,8610.0,7508.0,0.0,1149.0,6300.0,0.0,0.0,2446.0,2171.0,4597.0,18396.0,5223.0,7127.0,0.0,414.0,254.0,0.0,0.0,0.0,2010.0,619.0,2750.0,0.0,0.0,0.0,0.0,64000.0,0.0,1413.0,48000.0,1996.0
base-enclosure-beds-5.xml,32781.0,8610.0,7508.0,0.0,1149.0,6300.0,0.0,0.0,2446.0,2171.0,4597.0,18641.0,5237.0,7127.0,0.0,414.0,254.0,0.0,0.0,0.0,2010.0,619.0,2980.0,175.0,0.0,-1025.0,1200.0,64000.0,0.0,1413.0,48000.0,1996.0
base-enclosure-garage.xml,30352.0,8054.0,5506.0,0.0,1149.0,6428.0,0.0,0.0,2446.0,2171.0,4597.0,15260.0,3157.0,6028.0,0.0,414.0,512.0,0.0,0.0,0.0,2010.0,619.0,2520.0,0.0,0.0,0.0,0.0,64000.0,0.0,1413.0,48000.0,1996.0
base-enclosure-infil-ach-house-pressure.xml,32781.0,8610.0,7508.0,0.0,1149.0,6300.0,0.0,0.0,2446.0,2171.0,4597.0,18163.0,5219.0,7127.0,0.0,414.0,254.0,0.0,0.0,0.0,2010.0,619.0,2520.0,0.0,0.0,0.0,0.0,64000.0,0.0,1413.0,48000.0,1996.0
base-enclosure-infil-cfm-house-pressure.xml,32781.0,8610.0,7508.0,0.0,1149.0,6300.0,0.0,0.0,2446.0,2171.0,4597.0,18163.0,5219.0,7127.0,0.0,414.0,254.0,0.0,0.0,0.0,2010.0,619.0,2520.0,0.0,0.0,0.0,0.0,64000.0,0.0,1413.0,48000.0,1996.0
base-enclosure-infil-cfm50.xml,32781.0,8610.0,7508.0,0.0,1149.0,6300.0,0.0,0.0,2446.0,2171.0,4597.0,18163.0,5219.0,7127.0,0.0,414.0,254.0,0.0,0.0,0.0,2010.0,619.0,2520.0,0.0,0.0,0.0,0.0,64000.0,0.0,1413.0,48000.0,1996.0
base-enclosure-infil-flue.xml,32781.0,8610.0,7508.0,0.0,1149.0,6300.0,0.0,0.0,2446.0,2171.0,4597.0,18163.0,5219.0,7127.0,0.0,414.0,254.0,0.0,0.0,0.0,2010.0,619.0,2520.0,0.0,0.0,0.0,0.0,64000.0,0.0,1413.0,48000.0,1996.0
base-enclosure-infil-natural-ach.xml,60569.0,9028.0,7508.0,0.0,1149.0,6300.0,0.0,0.0,2446.0,2171.0,31966.0,21919.0,5290.0,7127.0,0.0,414.0,254.0,0.0,0.0,0.0,2010.0,4305.0,2520.0,0.0,0.0,0.0,0.0,64000.0,0.0,1413.0,48000.0,1996.0
base-enclosure-overhangs.xml,32781.0,8610.0,7508.0,0.0,1149.0,6300.0,0.0,0.0,2446.0,2171.0,4597.0,18218.0,5220.0,7182.0,0.0,414.0,254.0,0.0,0.0,0.0,2010.0,619.0,2520.0,0.0,0.0,0.0,0.0,64000.0,0.0,1413.0,48000.0,1996.0
base-enclosure-rooftypes.xml,32781.0,8610.0,7508.0,0.0,1149.0,6300.0,0.0,0.0,2446.0,2171.0,4597.0,18163.0,5219.0,7127.0,0.0,414.0,254.0,0.0,0.0,0.0,2010.0,619.0,2520.0,0.0,0.0,0.0,0.0,64000.0,0.0,1413.0,48000.0,1996.0
base-enclosure-skylights-shading.xml,34756.0,8651.0,7508.0,1934.0,1149.0,6300.0,0.0,0.0,2446.0,2171.0,4597.0,20559.0,5246.0,7127.0,2369.0,414.0,254.0,0.0,0.0,0.0,2010.0,619.0,2520.0,0.0,0.0,0.0,0.0,64000.0,0.0,1413.0,48000.0,1996.0
base-enclosure-skylights.xml,34756.0,8651.0,7508.0,1934.0,1149.0,6300.0,0.0,0.0,2446.0,2171.0,4597.0,28071.0,5324.0,7127.0,9803.0,414.0,254.0,0.0,0.0,0.0,2010.0,619.0,2520.0,0.0,0.0,0.0,0.0,64000.0,0.0,1413.0,48000.0,1996.0
base-enclosure-split-level.xml,29500.0,1687.0,7508.0,0.0,1149.0,2088.0,0.0,0.0,12232.0,2171.0,2664.0,12651.0,0.0,7127.0,0.0,414.0,220.0,0.0,0.0,0.0,2010.0,359.0,2520.0,205.0,0.0,-595.0,800.0,64000.0,0.0,1413.0,48000.0,1996.0
base-enclosure-split-surfaces.xml,34756.0,8651.0,7508.0,1934.0,1149.0,6300.0,0.0,0.0,2446.0,2171.0,4597.0,28071.0,5324.0,7127.0,9803.0,414.0,254.0,0.0,0.0,0.0,2010.0,619.0,2520.0,0.0,0.0,0.0,0.0,64000.0,0.0,1413.0,48000.0,1996.0
base-enclosure-split-surfaces2.xml,38555.0,8741.0,8620.0,2212.0,1137.0,6283.0,0.0,0.0,4797.0,2168.0,4597.0,26245.0,5329.0,6806.0,8301.0,409.0,253.0,0.0,0.0,0.0,2008.0,619.0,2520.0,0.0,0.0,0.0,0.0,64000.0,0.0,1413.0,48000.0,1996.0
base-enclosure-walltypes.xml,35735.0,8676.0,918.0,0.0,1149.0,15778.0,0.0,0.0,2446.0,2171.0,4597.0,12477.0,5053.0,875.0,0.0,414.0,986.0,0.0,0.0,0.0,2010.0,619.0,2520.0,0.0,0.0,0.0,0.0,64000.0,0.0,1413.0,48000.0,1996.0
base-enclosure-windows-none.xml,26028.0,8376.0,0.0,0.0,1149.0,7289.0,0.0,0.0,2446.0,2171.0,4597.0,10888.0,4967.0,0.0,0.0,414.0,358.0,0.0,0.0,0.0,2010.0,619.0,2520.0,0.0,0.0,0.0,0.0,64000.0,0.0,1413.0,48000.0,1996.0
base-enclosure-windows-shading.xml,32781.0,8610.0,7508.0,0.0,1149.0,6300.0,0.0,0.0,2446.0,2171.0,4597.0,13960.0,5109.0,3034.0,0.0,414.0,254.0,0.0,0.0,0.0,2010.0,619.0,2520.0,0.0,0.0,0.0,0.0,64000.0,0.0,1413.0,48000.0,1996.0
base-foundation-ambient.xml,28234.0,8456.0,7508.0,0.0,1149.0,2088.0,0.0,4563.0,0.0,2171.0,2299.0,18328.0,5239.0,7127.0,0.0,414.0,220.0,0.0,488.0,0.0,2010.0,310.0,2520.0,288.0,0.0,-512.0,800.0,64000.0,0.0,1413.0,48000.0,1996.0
base-foundation-basement-garage.xml,31994.0,8588.0,7508.0,0.0,1195.0,6989.0,0.0,511.0,1797.0,2171.0,3235.0,18429.0,5228.0,7127.0,0.0,430.0,498.0,0.0,181.0,0.0,2010.0,436.0,2520.0,79.0,0.0,-721.0,800.0,64000.0,0.0,1413.0,48000.0,1996.0
base-foundation-complex.xml,34724.0,8650.0,7508.0,0.0,1149.0,7060.0,0.0,0.0,3589.0,2171.0,4597.0,18163.0,5219.0,7127.0,0.0,414.0,254.0,0.0,0.0,0.0,2010.0,619.0,2520.0,0.0,0.0,0.0,0.0,64000.0,0.0,1413.0,48000.0,1996.0
base-foundation-conditioned-basement-slab-insulation.xml,32781.0,8610.0,7508.0,0.0,1149.0,6300.0,0.0,0.0,2446.0,2171.0,4597.0,18163.0,5219.0,7127.0,0.0,414.0,254.0,0.0,0.0,0.0,2010.0,619.0,2520.0,0.0,0.0,0.0,0.0,64000.0,0.0,1413.0,48000.0,1996.0
base-foundation-conditioned-basement-wall-interior-insulation.xml,31504.0,8574.0,7508.0,0.0,1149.0,5058.0,0.0,0.0,2446.0,2171.0,4597.0,18163.0,5219.0,7127.0,0.0,414.0,254.0,0.0,0.0,0.0,2010.0,619.0,2520.0,0.0,0.0,0.0,0.0,64000.0,0.0,1413.0,48000.0,1996.0
base-foundation-multiple.xml,23597.0,4843.0,7508.0,0.0,1149.0,2088.0,0.0,3538.0,0.0,2171.0,2299.0,13683.0,143.0,7127.0,0.0,414.0,220.0,0.0,938.0,0.0,2010.0,310.0,2520.0,288.0,0.0,-512.0,800.0,64000.0,0.0,1413.0,48000.0,1996.0
base-foundation-slab.xml,29133.0,1686.0,7508.0,0.0,1149.0,2088.0,0.0,0.0,12232.0,2171.0,2299.0,12601.0,0.0,7127.0,0.0,414.0,220.0,0.0,0.0,0.0,2010.0,310.0,2520.0,288.0,0.0,-512.0,800.0,64000.0,0.0,1413.0,48000.0,1996.0
base-foundation-unconditioned-basement-above-grade.xml,23558.0,4838.0,7508.0,0.0,1149.0,2088.0,0.0,3504.0,0.0,2171.0,2299.0,13677.0,147.0,7127.0,0.0,414.0,220.0,0.0,929.0,0.0,2010.0,310.0,2520.0,288.0,0.0,-512.0,800.0,64000.0,0.0,1413.0,48000.0,1996.0
base-foundation-unconditioned-basement-assembly-r.xml,21057.0,4455.0,7508.0,0.0,1149.0,2088.0,0.0,1386.0,0.0,2171.0,2299.0,13424.0,456.0,7127.0,0.0,414.0,220.0,0.0,368.0,0.0,2010.0,310.0,2520.0,288.0,0.0,-512.0,800.0,64000.0,0.0,1413.0,48000.0,1996.0
base-foundation-unconditioned-basement-wall-insulation.xml,24312.0,1650.0,7508.0,0.0,1149.0,2088.0,0.0,7447.0,0.0,2171.0,2299.0,14675.0,100.0,7127.0,0.0,414.0,220.0,0.0,1975.0,0.0,2010.0,310.0,2520.0,288.0,0.0,-512.0,800.0,64000.0,0.0,1413.0,48000.0,1996.0
base-foundation-unconditioned-basement.xml,23604.0,4843.0,7508.0,0.0,1149.0,2088.0,0.0,3545.0,0.0,2171.0,2299.0,13684.0,143.0,7127.0,0.0,414.0,220.0,0.0,940.0,0.0,2010.0,310.0,2520.0,288.0,0.0,-512.0,800.0,64000.0,0.0,1413.0,48000.0,1996.0
base-foundation-unvented-crawlspace.xml,20816.0,4173.0,7508.0,0.0,1149.0,2088.0,0.0,1427.0,0.0,2171.0,2299.0,13509.0,530.0,7127.0,0.0,414.0,220.0,0.0,379.0,0.0,2010.0,310.0,2520.0,288.0,0.0,-512.0,800.0,64000.0,0.0,1413.0,48000.0,1996.0
base-foundation-vented-crawlspace.xml,24365.0,6904.0,7508.0,0.0,1149.0,2088.0,0.0,2246.0,0.0,2171.0,2299.0,14812.0,1615.0,7127.0,0.0,414.0,220.0,0.0,596.0,0.0,2010.0,310.0,2520.0,288.0,0.0,-512.0,800.0,64000.0,0.0,1413.0,48000.0,1996.0
base-foundation-walkout-basement.xml,33592.0,8632.0,7925.0,0.0,1149.0,4595.0,0.0,0.0,3178.0,2171.0,5942.0,18537.0,5225.0,7312.0,0.0,414.0,254.0,0.0,0.0,0.0,2010.0,803.0,2520.0,0.0,0.0,0.0,0.0,64000.0,0.0,1413.0,48000.0,1996.0
base-hvac-air-to-air-heat-pump-1-speed-cooling-only.xml,24171.0,0.0,7508.0,0.0,1149.0,6300.0,0.0,0.0,2446.0,2171.0,4597.0,18163.0,5219.0,7127.0,0.0,414.0,254.0,0.0,0.0,0.0,2010.0,619.0,2520.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,48000.0,1996.0
base-hvac-air-to-air-heat-pump-1-speed-heating-only.xml,31690.0,7519.0,7508.0,0.0,1149.0,6300.0,0.0,0.0,2446.0,2171.0,4597.0,12944.0,0.0,7127.0,0.0,414.0,254.0,0.0,0.0,0.0,2010.0,619.0,2520.0,0.0,0.0,0.0,0.0,42000.0,34121.0,1325.0,0.0,0.0
base-hvac-air-to-air-heat-pump-1-speed.xml,31690.0,7519.0,7508.0,0.0,1149.0,6300.0,0.0,0.0,2446.0,2171.0,4597.0,18163.0,5219.0,7127.0,0.0,414.0,254.0,0.0,0.0,0.0,2010.0,619.0,2520.0,0.0,0.0,0.0,0.0,42000.0,34121.0,1325.0,48000.0,1996.0
base-hvac-air-to-air-heat-pump-2-speed.xml,31690.0,7519.0,7508.0,0.0,1149.0,6300.0,0.0,0.0,2446.0,2171.0,4597.0,18163.0,5219.0,7127.0,0.0,414.0,254.0,0.0,0.0,0.0,2010.0,619.0,2520.0,0.0,0.0,0.0,0.0,42000.0,34121.0,1325.0,48000.0,1996.0
base-hvac-air-to-air-heat-pump-var-speed.xml,31690.0,7519.0,7508.0,0.0,1149.0,6300.0,0.0,0.0,2446.0,2171.0,4597.0,18163.0,5219.0,7127.0,0.0,414.0,254.0,0.0,0.0,0.0,2010.0,619.0,2520.0,0.0,0.0,0.0,0.0,42000.0,34121.0,1325.0,48000.0,1996.0
base-hvac-autosize-air-to-air-heat-pump-1-speed-cooling-only.xml,24171.0,0.0,7508.0,0.0,1149.0,6300.0,0.0,0.0,2446.0,2171.0,4597.0,18163.0,5219.0,7127.0,0.0,414.0,254.0,0.0,0.0,0.0,2010.0,619.0,2520.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,18981.0,789.0
base-hvac-autosize-air-to-air-heat-pump-1-speed-heating-only.xml,31690.0,7519.0,7508.0,0.0,1149.0,6300.0,0.0,0.0,2446.0,2171.0,4597.0,12944.0,0.0,7127.0,0.0,414.0,254.0,0.0,0.0,0.0,2010.0,619.0,2520.0,0.0,0.0,0.0,0.0,31690.0,31690.0,1000.0,0.0,0.0
base-hvac-autosize-air-to-air-heat-pump-1-speed-manual-s-oversize-allowances.xml,31690.0,7519.0,7508.0,0.0,1149.0,6300.0,0.0,0.0,2446.0,2171.0,4597.0,18163.0,5219.0,7127.0,0.0,414.0,254.0,0.0,0.0,0.0,2010.0,619.0,2520.0,0.0,0.0,0.0,0.0,21828.0,31690.0,688.0,21828.0,908.0
base-hvac-autosize-air-to-air-heat-pump-1-speed.xml,31690.0,7519.0,7508.0,0.0,1149.0,6300.0,0.0,0.0,2446.0,2171.0,4597.0,18163.0,5219.0,7127.0,0.0,414.0,254.0,0.0,0.0,0.0,2010.0,619.0,2520.0,0.0,0.0,0.0,0.0,33117.0,31690.0,1045.0,33117.0,1377.0
base-hvac-autosize-air-to-air-heat-pump-2-speed-manual-s-oversize-allowances.xml,31690.0,7519.0,7508.0,0.0,1149.0,6300.0,0.0,0.0,2446.0,2171.0,4597.0,18163.0,5219.0,7127.0,0.0,414.0,254.0,0.0,0.0,0.0,2010.0,619.0,2520.0,0.0,0.0,0.0,0.0,22971.0,31690.0,725.0,22971.0,955.0
base-hvac-autosize-air-to-air-heat-pump-2-speed.xml,31690.0,7519.0,7508.0,0.0,1149.0,6300.0,0.0,0.0,2446.0,2171.0,4597.0,18163.0,5219.0,7127.0,0.0,414.0,254.0,0.0,0.0,0.0,2010.0,619.0,2520.0,0.0,0.0,0.0,0.0,33399.0,31690.0,1053.0,33399.0,1389.0
base-hvac-autosize-air-to-air-heat-pump-var-speed-manual-s-oversize-allowances.xml,31690.0,7519.0,7508.0,0.0,1149.0,6300.0,0.0,0.0,2446.0,2171.0,4597.0,18163.0,5219.0,7127.0,0.0,414.0,254.0,0.0,0.0,0.0,2010.0,619.0,2520.0,0.0,0.0,0.0,0.0,24832.0,31690.0,783.0,24832.0,1033.0
base-hvac-autosize-air-to-air-heat-pump-var-speed.xml,31690.0,7519.0,7508.0,0.0,1149.0,6300.0,0.0,0.0,2446.0,2171.0,4597.0,18163.0,5219.0,7127.0,0.0,414.0,254.0,0.0,0.0,0.0,2010.0,619.0,2520.0,0.0,0.0,0.0,0.0,33328.0,31690.0,1051.0,33328.0,1386.0
base-hvac-autosize-boiler-elec-only.xml,24171.0,0.0,7508.0,0.0,1149.0,6300.0,0.0,0.0,2446.0,2171.0,4597.0,12944.0,0.0,7127.0,0.0,414.0,254.0,0.0,0.0,0.0,2010.0,619.0,2520.0,0.0,0.0,0.0,0.0,24171.0,0.0,0.0,0.0,0.0
base-hvac-autosize-boiler-gas-central-ac-1-speed.xml,24171.0,0.0,7508.0,0.0,1149.0,6300.0,0.0,0.0,2446.0,2171.0,4597.0,18163.0,5219.0,7127.0,0.0,414.0,254.0,0.0,0.0,0.0,2010.0,619.0,2520.0,0.0,0.0,0.0,0.0,24171.0,0.0,0.0,18981.0,789.0
base-hvac-autosize-boiler-gas-only.xml,24171.0,0.0,7508.0,0.0,1149.0,6300.0,0.0,0.0,2446.0,2171.0,4597.0,12944.0,0.0,7127.0,0.0,414.0,254.0,0.0,0.0,0.0,2010.0,619.0,2520.0,0.0,0.0,0.0,0.0,24171.0,0.0,0.0,0.0,0.0
base-hvac-autosize-central-ac-only-1-speed.xml,24171.0,0.0,7508.0,0.0,1149.0,6300.0,0.0,0.0,2446.0,2171.0,4597.0,18163.0,5219.0,7127.0,0.0,414.0,254.0,0.0,0.0,0.0,2010.0,619.0,2520.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,18981.0,789.0
base-hvac-autosize-central-ac-only-2-speed.xml,24171.0,0.0,7508.0,0.0,1149.0,6300.0,0.0,0.0,2446.0,2171.0,4597.0,18163.0,5219.0,7127.0,0.0,414.0,254.0,0.0,0.0,0.0,2010.0,619.0,2520.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,19142.0,796.0
base-hvac-autosize-central-ac-only-var-speed.xml,24171.0,0.0,7508.0,0.0,1149.0,6300.0,0.0,0.0,2446.0,2171.0,4597.0,18163.0,5219.0,7127.0,0.0,414.0,254.0,0.0,0.0,0.0,2010.0,619.0,2520.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,19101.0,794.0
base-hvac-autosize-central-ac-plus-air-to-air-heat-pump-heating.xml,31690.0,7519.0,7508.0,0.0,1149.0,6300.0,0.0,0.0,2446.0,2171.0,4597.0,18163.0,5219.0,7127.0,0.0,414.0,254.0,0.0,0.0,0.0,2010.0,619.0,2520.0,0.0,0.0,0.0,0.0,31690.0,31690.0,1000.0,18981.0,789.0
base-hvac-autosize-dual-fuel-air-to-air-heat-pump-1-speed.xml,31690.0,7519.0,7508.0,0.0,1149.0,6300.0,0.0,0.0,2446.0,2171.0,4597.0,18163.0,5219.0,7127.0,0.0,414.0,254.0,0.0,0.0,0.0,2010.0,619.0,2520.0,0.0,0.0,0.0,0.0,33117.0,31690.0,1045.0,33117.0,1377.0
base-hvac-autosize-dual-fuel-mini-split-heat-pump-ducted.xml,26714.0,2543.0,7508.0,0.0,1149.0,6300.0,0.0,0.0,2446.0,2171.0,4597.0,14770.0,1826.0,7127.0,0.0,414.0,254.0,0.0,0.0,0.0,2010.0,619.0,2520.0,0.0,0.0,0.0,0.0,26527.0,26714.0,884.0,26527.0,940.0
base-hvac-autosize-elec-resistance-only.xml,24171.0,0.0,7508.0,0.0,1149.0,6300.0,0.0,0.0,2446.0,2171.0,4597.0,12944.0,0.0,7127.0,0.0,414.0,254.0,0.0,0.0,0.0,2010.0,619.0,2520.0,0.0,0.0,0.0,0.0,24171.0,0.0,0.0,0.0,0.0
base-hvac-autosize-evap-cooler-furnace-gas.xml,32781.0,8610.0,7508.0,0.0,1149.0,6300.0,0.0,0.0,2446.0,2171.0,4597.0,12944.0,0.0,7127.0,0.0,414.0,254.0,0.0,0.0,0.0,2010.0,619.0,2520.0,0.0,0.0,0.0,0.0,32781.0,0.0,724.0,12944.0,2362.0
base-hvac-autosize-floor-furnace-propane-only.xml,24171.0,0.0,7508.0,0.0,1149.0,6300.0,0.0,0.0,2446.0,2171.0,4597.0,12944.0,0.0,7127.0,0.0,414.0,254.0,0.0,0.0,0.0,2010.0,619.0,2520.0,0.0,0.0,0.0,0.0,24171.0,0.0,705.0,0.0,0.0
base-hvac-autosize-furnace-elec-only.xml,32781.0,8610.0,7508.0,0.0,1149.0,6300.0,0.0,0.0,2446.0,2171.0,4597.0,12944.0,0.0,7127.0,0.0,414.0,254.0,0.0,0.0,0.0,2010.0,619.0,2520.0,0.0,0.0,0.0,0.0,32781.0,0.0,724.0,0.0,0.0
base-hvac-autosize-furnace-gas-central-ac-2-speed.xml,32781.0,8610.0,7508.0,0.0,1149.0,6300.0,0.0,0.0,2446.0,2171.0,4597.0,18163.0,5219.0,7127.0,0.0,414.0,254.0,0.0,0.0,0.0,2010.0,619.0,2520.0,0.0,0.0,0.0,0.0,32781.0,0.0,724.0,19142.0,796.0
base-hvac-autosize-furnace-gas-central-ac-var-speed.xml,32781.0,8610.0,7508.0,0.0,1149.0,6300.0,0.0,0.0,2446.0,2171.0,4597.0,18163.0,5219.0,7127.0,0.0,414.0,254.0,0.0,0.0,0.0,2010.0,619.0,2520.0,0.0,0.0,0.0,0.0,32781.0,0.0,724.0,19101.0,794.0
base-hvac-autosize-furnace-gas-only.xml,32781.0,8610.0,7508.0,0.0,1149.0,6300.0,0.0,0.0,2446.0,2171.0,4597.0,12944.0,0.0,7127.0,0.0,414.0,254.0,0.0,0.0,0.0,2010.0,619.0,2520.0,0.0,0.0,0.0,0.0,32781.0,0.0,724.0,0.0,0.0
base-hvac-autosize-furnace-gas-room-ac.xml,32781.0,8610.0,7508.0,0.0,1149.0,6300.0,0.0,0.0,2446.0,2171.0,4597.0,12944.0,0.0,7127.0,0.0,414.0,254.0,0.0,0.0,0.0,2010.0,619.0,2520.0,0.0,0.0,0.0,0.0,32781.0,0.0,724.0,13747.0,357.0
base-hvac-autosize-ground-to-air-heat-pump-cooling-only.xml,24171.0,0.0,7508.0,0.0,1149.0,6300.0,0.0,0.0,2446.0,2171.0,4597.0,18163.0,5219.0,7127.0,0.0,414.0,254.0,0.0,0.0,0.0,2010.0,619.0,2520.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,23119.0,808.0
base-hvac-autosize-ground-to-air-heat-pump-heating-only.xml,31690.0,7519.0,7508.0,0.0,1149.0,6300.0,0.0,0.0,2446.0,2171.0,4597.0,12944.0,0.0,7127.0,0.0,414.0,254.0,0.0,0.0,0.0,2010.0,619.0,2520.0,0.0,0.0,0.0,0.0,31690.0,31690.0,1000.0,0.0,0.0
base-hvac-autosize-ground-to-air-heat-pump-manual-s-oversize-allowances.xml,31690.0,7519.0,7508.0,0.0,1149.0,6300.0,0.0,0.0,2446.0,2171.0,4597.0,18163.0,5219.0,7127.0,0.0,414.0,254.0,0.0,0.0,0.0,2010.0,619.0,2520.0,0.0,0.0,0.0,0.0,31690.0,31690.0,1000.0,31690.0,1108.0
base-hvac-autosize-ground-to-air-heat-pump.xml,31690.0,7519.0,7508.0,0.0,1149.0,6300.0,0.0,0.0,2446.0,2171.0,4597.0,18163.0,5219.0,7127.0,0.0,414.0,254.0,0.0,0.0,0.0,2010.0,619.0,2520.0,0.0,0.0,0.0,0.0,33474.0,31690.0,1056.0,33474.0,1669.0
base-hvac-autosize-mini-split-air-conditioner-only-ducted.xml,24171.0,0.0,7508.0,0.0,1149.0,6300.0,0.0,0.0,2446.0,2171.0,4597.0,14770.0,1826.0,7127.0,0.0,414.0,254.0,0.0,0.0,0.0,2010.0,619.0,2520.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,14667.0,519.0
base-hvac-autosize-mini-split-heat-pump-ducted-cooling-only.xml,24171.0,0.0,7508.0,0.0,1149.0,6300.0,0.0,0.0,2446.0,2171.0,4597.0,14770.0,1826.0,7127.0,0.0,414.0,254.0,0.0,0.0,0.0,2010.0,619.0,2520.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,14667.0,519.0
base-hvac-autosize-mini-split-heat-pump-ducted-heating-only.xml,26714.0,2543.0,7508.0,0.0,1149.0,6300.0,0.0,0.0,2446.0,2171.0,4597.0,12944.0,0.0,7127.0,0.0,414.0,254.0,0.0,0.0,0.0,2010.0,619.0,2520.0,0.0,0.0,0.0,0.0,26714.0,26714.0,890.0,0.0,0.0
base-hvac-autosize-mini-split-heat-pump-ducted-manual-s-oversize-allowances.xml,26714.0,2543.0,7508.0,0.0,1149.0,6300.0,0.0,0.0,2446.0,2171.0,4597.0,14770.0,1826.0,7127.0,0.0,414.0,254.0,0.0,0.0,0.0,2010.0,619.0,2520.0,0.0,0.0,0.0,0.0,19067.0,26714.0,636.0,19067.0,675.0
base-hvac-autosize-mini-split-heat-pump-ducted.xml,26714.0,2543.0,7508.0,0.0,1149.0,6300.0,0.0,0.0,2446.0,2171.0,4597.0,14770.0,1826.0,7127.0,0.0,414.0,254.0,0.0,0.0,0.0,2010.0,619.0,2520.0,0.0,0.0,0.0,0.0,26527.0,26714.0,884.0,26527.0,940.0
base-hvac-autosize-room-ac-only.xml,24171.0,0.0,7508.0,0.0,1149.0,6300.0,0.0,0.0,2446.0,2171.0,4597.0,12944.0,0.0,7127.0,0.0,414.0,254.0,0.0,0.0,0.0,2010.0,619.0,2520.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,13747.0,357.0
base-hvac-autosize-stove-oil-only.xml,24171.0,0.0,7508.0,0.0,1149.0,6300.0,0.0,0.0,2446.0,2171.0,4597.0,12944.0,0.0,7127.0,0.0,414.0,254.0,0.0,0.0,0.0,2010.0,619.0,2520.0,0.0,0.0,0.0,0.0,24171.0,0.0,705.0,0.0,0.0
base-hvac-autosize-wall-furnace-elec-only.xml,24171.0,0.0,7508.0,0.0,1149.0,6300.0,0.0,0.0,2446.0,2171.0,4597.0,12944.0,0.0,7127.0,0.0,414.0,254.0,0.0,0.0,0.0,2010.0,619.0,2520.0,0.0,0.0,0.0,0.0,24171.0,0.0,705.0,0.0,0.0
base-hvac-autosize.xml,32781.0,8610.0,7508.0,0.0,1149.0,6300.0,0.0,0.0,2446.0,2171.0,4597.0,18163.0,5219.0,7127.0,0.0,414.0,254.0,0.0,0.0,0.0,2010.0,619.0,2520.0,0.0,0.0,0.0,0.0,32781.0,0.0,724.0,18981.0,789.0
base-hvac-boiler-coal-only.xml,24171.0,0.0,7508.0,0.0,1149.0,6300.0,0.0,0.0,2446.0,2171.0,4597.0,12944.0,0.0,7127.0,0.0,414.0,254.0,0.0,0.0,0.0,2010.0,619.0,2520.0,0.0,0.0,0.0,0.0,64000.0,0.0,0.0,0.0,0.0
base-hvac-boiler-elec-only.xml,24171.0,0.0,7508.0,0.0,1149.0,6300.0,0.0,0.0,2446.0,2171.0,4597.0,12944.0,0.0,7127.0,0.0,414.0,254.0,0.0,0.0,0.0,2010.0,619.0,2520.0,0.0,0.0,0.0,0.0,64000.0,0.0,0.0,0.0,0.0
base-hvac-boiler-gas-central-ac-1-speed.xml,24171.0,0.0,7508.0,0.0,1149.0,6300.0,0.0,0.0,2446.0,2171.0,4597.0,18163.0,5219.0,7127.0,0.0,414.0,254.0,0.0,0.0,0.0,2010.0,619.0,2520.0,0.0,0.0,0.0,0.0,64000.0,0.0,0.0,48000.0,1996.0
base-hvac-boiler-gas-only.xml,24171.0,0.0,7508.0,0.0,1149.0,6300.0,0.0,0.0,2446.0,2171.0,4597.0,12944.0,0.0,7127.0,0.0,414.0,254.0,0.0,0.0,0.0,2010.0,619.0,2520.0,0.0,0.0,0.0,0.0,64000.0,0.0,0.0,0.0,0.0
base-hvac-boiler-oil-only.xml,24171.0,0.0,7508.0,0.0,1149.0,6300.0,0.0,0.0,2446.0,2171.0,4597.0,12944.0,0.0,7127.0,0.0,414.0,254.0,0.0,0.0,0.0,2010.0,619.0,2520.0,0.0,0.0,0.0,0.0,64000.0,0.0,0.0,0.0,0.0
base-hvac-boiler-propane-only.xml,24171.0,0.0,7508.0,0.0,1149.0,6300.0,0.0,0.0,2446.0,2171.0,4597.0,12944.0,0.0,7127.0,0.0,414.0,254.0,0.0,0.0,0.0,2010.0,619.0,2520.0,0.0,0.0,0.0,0.0,64000.0,0.0,0.0,0.0,0.0
base-hvac-boiler-wood-only.xml,24171.0,0.0,7508.0,0.0,1149.0,6300.0,0.0,0.0,2446.0,2171.0,4597.0,12944.0,0.0,7127.0,0.0,414.0,254.0,0.0,0.0,0.0,2010.0,619.0,2520.0,0.0,0.0,0.0,0.0,64000.0,0.0,0.0,0.0,0.0
base-hvac-central-ac-only-1-speed.xml,24171.0,0.0,7508.0,0.0,1149.0,6300.0,0.0,0.0,2446.0,2171.0,4597.0,18163.0,5219.0,7127.0,0.0,414.0,254.0,0.0,0.0,0.0,2010.0,619.0,2520.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,48000.0,1996.0
base-hvac-central-ac-only-2-speed.xml,24171.0,0.0,7508.0,0.0,1149.0,6300.0,0.0,0.0,2446.0,2171.0,4597.0,18163.0,5219.0,7127.0,0.0,414.0,254.0,0.0,0.0,0.0,2010.0,619.0,2520.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,48000.0,1996.0
base-hvac-central-ac-only-var-speed.xml,24171.0,0.0,7508.0,0.0,1149.0,6300.0,0.0,0.0,2446.0,2171.0,4597.0,18163.0,5219.0,7127.0,0.0,414.0,254.0,0.0,0.0,0.0,2010.0,619.0,2520.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,48000.0,1996.0
base-hvac-central-ac-plus-air-to-air-heat-pump-heating.xml,31690.0,7519.0,7508.0,0.0,1149.0,6300.0,0.0,0.0,2446.0,2171.0,4597.0,18163.0,5219.0,7127.0,0.0,414.0,254.0,0.0,0.0,0.0,2010.0,619.0,2520.0,0.0,0.0,0.0,0.0,42000.0,34121.0,1325.0,48000.0,1996.0
base-hvac-dse.xml,24171.0,0.0,7508.0,0.0,1149.0,6300.0,0.0,0.0,2446.0,2171.0,4597.0,12944.0,0.0,7127.0,0.0,414.0,254.0,0.0,0.0,0.0,2010.0,619.0,2520.0,0.0,0.0,0.0,0.0,64000.0,0.0,1413.0,48000.0,1996.0
base-hvac-dual-fuel-air-to-air-heat-pump-1-speed-electric.xml,31690.0,7519.0,7508.0,0.0,1149.0,6300.0,0.0,0.0,2446.0,2171.0,4597.0,18163.0,5219.0,7127.0,0.0,414.0,254.0,0.0,0.0,0.0,2010.0,619.0,2520.0,0.0,0.0,0.0,0.0,42000.0,36000.0,1325.0,48000.0,1996.0
base-hvac-dual-fuel-air-to-air-heat-pump-1-speed.xml,31690.0,7519.0,7508.0,0.0,1149.0,6300.0,0.0,0.0,2446.0,2171.0,4597.0,18163.0,5219.0,7127.0,0.0,414.0,254.0,0.0,0.0,0.0,2010.0,619.0,2520.0,0.0,0.0,0.0,0.0,42000.0,36000.0,1325.0,48000.0,1996.0
base-hvac-dual-fuel-air-to-air-heat-pump-2-speed.xml,31690.0,7519.0,7508.0,0.0,1149.0,6300.0,0.0,0.0,2446.0,2171.0,4597.0,18163.0,5219.0,7127.0,0.0,414.0,254.0,0.0,0.0,0.0,2010.0,619.0,2520.0,0.0,0.0,0.0,0.0,42000.0,36000.0,1325.0,48000.0,1996.0
base-hvac-dual-fuel-air-to-air-heat-pump-var-speed.xml,31690.0,7519.0,7508.0,0.0,1149.0,6300.0,0.0,0.0,2446.0,2171.0,4597.0,18163.0,5219.0,7127.0,0.0,414.0,254.0,0.0,0.0,0.0,2010.0,619.0,2520.0,0.0,0.0,0.0,0.0,42000.0,36000.0,1325.0,48000.0,1996.0
base-hvac-dual-fuel-mini-split-heat-pump-ducted.xml,26714.0,2543.0,7508.0,0.0,1149.0,6300.0,0.0,0.0,2446.0,2171.0,4597.0,14770.0,1826.0,7127.0,0.0,414.0,254.0,0.0,0.0,0.0,2010.0,619.0,2520.0,0.0,0.0,0.0,0.0,52000.0,36000.0,1733.0,48000.0,1700.0
base-hvac-ducts-leakage-percent.xml,33286.0,9115.0,7508.0,0.0,1149.0,6300.0,0.0,0.0,2446.0,2171.0,4597.0,19739.0,6796.0,7127.0,0.0,414.0,254.0,0.0,0.0,0.0,2010.0,619.0,2520.0,0.0,0.0,0.0,0.0,64000.0,0.0,1413.0,48000.0,1996.0
base-hvac-elec-resistance-only.xml,24171.0,0.0,7508.0,0.0,1149.0,6300.0,0.0,0.0,2446.0,2171.0,4597.0,12944.0,0.0,7127.0,0.0,414.0,254.0,0.0,0.0,0.0,2010.0,619.0,2520.0,0.0,0.0,0.0,0.0,64000.0,0.0,0.0,0.0,0.0
base-hvac-evap-cooler-furnace-gas.xml,32781.0,8610.0,7508.0,0.0,1149.0,6300.0,0.0,0.0,2446.0,2171.0,4597.0,12944.0,0.0,7127.0,0.0,414.0,254.0,0.0,0.0,0.0,2010.0,619.0,2520.0,0.0,0.0,0.0,0.0,64000.0,0.0,1413.0,48000.0,8759.0
base-hvac-evap-cooler-only-ducted.xml,24171.0,0.0,7508.0,0.0,1149.0,6300.0,0.0,0.0,2446.0,2171.0,4597.0,15202.0,2258.0,7127.0,0.0,414.0,254.0,0.0,0.0,0.0,2010.0,619.0,2520.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,48000.0,8759.0
base-hvac-evap-cooler-only.xml,24171.0,0.0,7508.0,0.0,1149.0,6300.0,0.0,0.0,2446.0,2171.0,4597.0,12944.0,0.0,7127.0,0.0,414.0,254.0,0.0,0.0,0.0,2010.0,619.0,2520.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,48000.0,8759.0
base-hvac-fireplace-wood-only.xml,24171.0,0.0,7508.0,0.0,1149.0,6300.0,0.0,0.0,2446.0,2171.0,4597.0,12944.0,0.0,7127.0,0.0,414.0,254.0,0.0,0.0,0.0,2010.0,619.0,2520.0,0.0,0.0,0.0,0.0,64000.0,0.0,1867.0,0.0,0.0
base-hvac-fixed-heater-gas-only.xml,24171.0,0.0,7508.0,0.0,1149.0,6300.0,0.0,0.0,2446.0,2171.0,4597.0,18163.0,5219.0,7127.0,0.0,414.0,254.0,0.0,0.0,0.0,2010.0,619.0,2520.0,0.0,0.0,0.0,0.0,64000.0,0.0,1867.0,48000.0,1996.0
base-hvac-floor-furnace-propane-only.xml,24171.0,0.0,7508.0,0.0,1149.0,6300.0,0.0,0.0,2446.0,2171.0,4597.0,12944.0,0.0,7127.0,0.0,414.0,254.0,0.0,0.0,0.0,2010.0,619.0,2520.0,0.0,0.0,0.0,0.0,64000.0,0.0,1867.0,0.0,0.0
base-hvac-furnace-coal-only.xml,32781.0,8610.0,7508.0,0.0,1149.0,6300.0,0.0,0.0,2446.0,2171.0,4597.0,12944.0,0.0,7127.0,0.0,414.0,254.0,0.0,0.0,0.0,2010.0,619.0,2520.0,0.0,0.0,0.0,0.0,64000.0,0.0,1413.0,0.0,0.0
base-hvac-furnace-elec-central-ac-1-speed.xml,32781.0,8610.0,7508.0,0.0,1149.0,6300.0,0.0,0.0,2446.0,2171.0,4597.0,18163.0,5219.0,7127.0,0.0,414.0,254.0,0.0,0.0,0.0,2010.0,619.0,2520.0,0.0,0.0,0.0,0.0,64000.0,0.0,1413.0,48000.0,1996.0
base-hvac-furnace-elec-only.xml,32781.0,8610.0,7508.0,0.0,1149.0,6300.0,0.0,0.0,2446.0,2171.0,4597.0,12944.0,0.0,7127.0,0.0,414.0,254.0,0.0,0.0,0.0,2010.0,619.0,2520.0,0.0,0.0,0.0,0.0,64000.0,0.0,1413.0,0.0,0.0
base-hvac-furnace-gas-central-ac-2-speed.xml,32781.0,8610.0,7508.0,0.0,1149.0,6300.0,0.0,0.0,2446.0,2171.0,4597.0,18163.0,5219.0,7127.0,0.0,414.0,254.0,0.0,0.0,0.0,2010.0,619.0,2520.0,0.0,0.0,0.0,0.0,64000.0,0.0,1413.0,48000.0,1996.0
base-hvac-furnace-gas-central-ac-var-speed.xml,32781.0,8610.0,7508.0,0.0,1149.0,6300.0,0.0,0.0,2446.0,2171.0,4597.0,18163.0,5219.0,7127.0,0.0,414.0,254.0,0.0,0.0,0.0,2010.0,619.0,2520.0,0.0,0.0,0.0,0.0,64000.0,0.0,1413.0,48000.0,1996.0
base-hvac-furnace-gas-only.xml,32781.0,8610.0,7508.0,0.0,1149.0,6300.0,0.0,0.0,2446.0,2171.0,4597.0,12944.0,0.0,7127.0,0.0,414.0,254.0,0.0,0.0,0.0,2010.0,619.0,2520.0,0.0,0.0,0.0,0.0,64000.0,0.0,1413.0,0.0,0.0
